---
doc-id: ISO13485_2016_요약
title: "ISO 13485:2016 — 의료기기 품질경영시스템 요구사항 요약"
type: Guide
version: v0.3
status: draft
category: 01_법규_규제
purpose: "ISO 13485:2016 조항별 요구사항 요약 및 의료용 X-ray 시스템 적용 지침"
applicable: [ISO13485:2016, FDA QMSR 21 CFR 820, EU MDR 2017/745, MDSAP, "MFDS GMP 별표2"]
forms: [F-ISO13485-GAP-001]
related-docs:
  - FDA_QMSR_2026
  - FDA_QMSR_820.35_vs_ISO13485_4.2.5
  - EU_MDR_2017_745
  - MFDS_의료기기_제조_및_품질관리_기준
  - SOP-DOC-001
  - SOP-CC-001
  - SOP-CAPA-001
  - SOP-MR-001
  - SOP-IA-001
  - SOP-RM-001
  - SOP-VAL-001
related-issues: [18, 44, 62]
owner: RA/QA Lead
last-review: 2026-06-22
review-due: 2027-06-22
---

# ISO 13485:2016 — 의료기기 품질경영시스템 요구사항 요약

## 1. 표준 개요

| 항목 | 내용 |
|------|------|
| 정식 명칭 | ISO 13485:2016 Medical devices — Quality management systems — Requirements for regulatory purposes |
| 현행판 | 3판 (2016-03-01 발행) |
| 최신 시스템 검토 | 제2차 5년 검토 — **시작 2025-01-15 → 종료 2025-06-05 → reconfirmation 공식 공지 2025-10-31**. 다음 검토 예정 2030년경 (TÜV NORD, ISO 표준 페이지 https://www.iso.org/standard/59752.html) |
| 차기 검토 예정 사항 | 사이버보안, AI/ML, PMS 강화 반영 여부 |
| 적용 범위 | 의료기기 전 수명주기에 걸친 QMS 요구사항 (설계·개발·생산·설치·서비스) |
| 규제 채택 | MFDS GMP 별표2 정합, FDA QMSR 참조편입, EU MDR/IVDR 조화표준, MDSAP 기반 표준 |

## 2. 조항별 요구사항 상세

### 조항 4 — 품질경영시스템

| 하위 조항 | 요구사항 | X-ray 시스템 적용 |
|-----------|----------|-------------------|
| 4.1 일반 요구사항 | QMS 프로세스 수립·문서화·실행·유지, 외주 프로세스 관리 | 방사선원 모듈 외주 제조 시 품질계약 필수 |
| 4.1.3 SW 프로세스 | QMS에 사용되는 SW 밸리데이션, 제품 SW 포함 | 영상처리 SW, DICOM 뷰어, AEC 알고리즘 SW 밸리데이션 |
| 4.2.1 문서화 일반 | 품질방침·목표, 품질매뉴얼, 절차, 기록 | — |
| 4.2.2 품질매뉴얼 | QMS 범위, 적용 제외 정당화, 프로세스 상호작용 | IEC 60601-2-54 관련 설계프로세스 상호작용 기술 |
| 4.2.3 문서관리 | 문서 승인·검토·갱신·식별·배포 통제 | 선량 관련 사양서 변경 시 변경통제(SOP-CC-001) 연계 |
| 4.2.4 기록관리 | 기록 식별·보관·보호·검색·보유·폐기 | 교정 기록, 선량 시험 기록 보유 (제품 수명 + 최소 2년) |
| 4.2.5 기록 관리 (FDA) | QMSR §820.35 추가 요건 (MDR 기록, UDI, Part 11) | FDA 시장 진출 시 선량 시험 기록 전자서명 Part 11 준수 |

### 조항 5 — 경영책임

| 하위 조항 | 요구사항 | X-ray 시스템 적용 |
|-----------|----------|-------------------|
| 5.1 경영의지 | 규제 요구사항 준수 의지 표명, 자원 제공 | 방사선 안전 관련 규제(ALARA) 의지 표명 |
| 5.2 고객 중심 | 고객 및 규제 요구사항 결정·충족 | 병원 방사선사 워크플로우, 환자 선량 최적화 요구 반영 |
| 5.3 품질방침 | QMS 프레임워크 제공, 의사소통·검토 | — |
| 5.4 기획 | 품질목표 수립, QMS 기획 | 선량 지표(DAP 정확도) 품질목표 포함 |
| 5.5 책임·권한·의사소통 | 조직도, 경영대리인, 내부 의사소통 | PRRC(EU), 안전관리책임자(MFDS) 역할 반영 |
| 5.6 경영검토 | 입력(감사·피드백·부적합·시정조치·변경), 출력(개선·자원) | X-ray 현장 불만(영상 품질, 선량 이슈) 경영검토 입력 |

### 조항 6 — 자원관리

| 하위 조항 | 요구사항 | X-ray 시스템 적용 |
|-----------|----------|-------------------|
| 6.1 자원 확보 | QMS 유지·개선, 규제·고객 요구 충족 자원 | — |
| 6.2 인적 자원 | 적격성 결정, 교육훈련, 역량평가 기록 | 방사선 물리, IEC 60601-2-54, DICOM 교육 역량 기록 |
| 6.3 기반시설 | 건물·장비·지원서비스 관리 | 클린룸(detector 조립), 차폐 시험실, ESD 관리구역 |
| 6.4 작업환경/오염관리 | 제품 품질에 영향을 주는 환경 조건 관리 | Detector 조립 시 온습도·파티클 관리, ESD 방지 |

### 조항 7 — 제품실현

| 하위 조항 | 요구사항 | X-ray 시스템 적용 |
|-----------|----------|-------------------|
| 7.1 제품실현 기획 | 품질목표, 프로세스·문서·자원 필요성, V&V, 기록 | X-ray 시스템 개발 프로젝트 계획서 |
| 7.2 고객관련 프로세스 | 요구사항 결정·검토, 의사소통 | 병원 RFP 요구(선량, 해상도, DICOM 호환) 검토 |
| 7.3 설계·개발 | 기획→입력→출력→검토→검증→밸리데이션→이관→변경 | IEC 62304 SW 수명주기, IEC 60601-2-54 설계입력, ALARA 설계목표 |
| 7.4 구매 | 구매프로세스, 구매정보, 구매품 검증 | X-ray 관(tube), 고전압발생기, 검출기 패널 공급자 관리 |
| 7.5 생산·서비스 | 생산관리, 프로세스 밸리데이션, 식별·추적성, 고객 재산, 제품 보존 | 관전압 교정, 조립 공정 밸리데이션, UDI 추적성, 납·차폐재 보존 |
| 7.5.4 서비스 활동 | 서비스 보고서, 기록, 불만 연계 | 현장 PM/교정 보고서, 성능검사 지원 기록 |
| 7.5.6 생산·서비스 밸리데이션 | 결과를 후속 모니터링으로 검증 불가 시 프로세스 밸리데이션 | 납땜, 접착, SW 빌드, 선량 교정 공정 밸리데이션 |
| 7.6 모니터링·측정 장비 관리 | 교정·검증, 기록, 소급성 | kVp 미터, 선량계(ion chamber), 테스트 팬텀 교정 |

### 조항 8 — 측정·분석·개선

| 하위 조항 | 요구사항 | X-ray 시스템 적용 |
|-----------|----------|-------------------|
| 8.1 일반 | 모니터링·측정·분석·개선 프로세스 기획 | — |
| 8.2.1 피드백 | 고객 피드백 수집·모니터링 (규제 보고 입력) | 현장 영상품질 불만, 선량 이상 신고 모니터링 |
| 8.2.2 불만처리 | 불만 접수·조사·규제보고 결정·시정조치 연계 | IEC 60601-1 안전 관련 불만 즉시 에스컬레이션 |
| 8.2.3 규제당국 보고 | 부작용·FSCA 보고 | FDA MDR, EU Vigilance, MFDS 안전성 정보 보고 |
| 8.2.4 내부감사 | 계획, 실시, 기록, 시정조치 | QMSR 하 FDA 열람 대비 감사보고서 품질 확보 |
| 8.2.5 프로세스 모니터링 | QMS 프로세스 성과 모니터링 | 공정 수율, 선량 교정 합격률, CAPA 마감율 |
| 8.2.6 제품 모니터링 | 수용 기준 충족 검증 | 출하 시 kVp 정확도, 선량 재현성, 영상 해상도 |
| 8.3 부적합 제품 관리 | 식별·문서화·격리·처분 | 선량 기준 초과 제품 격리, 사용 중 부적합 발견 시 FSCA 연계 |
| 8.4 데이터 분석 | 적합성·고객피드백·프로세스·공급자 데이터 분석 | 현장 고장률, 선량 트렌드, 부품 불량률 통계 분석 |
| 8.5 개선 | 시정조치(CAPA), 예방조치 | 선량 편차 CAPA, 영상 아티팩트 재발방지 |

## 3. ISO 13485:2016의 ISO 9001 대비 핵심 강화 요소

1. **위험기반 접근(Risk-based approach)**: 전 프로세스에 위험관리 요구 명시 — ISO 14971과 연계
2. **규제 요구사항 준수**: 조직의 법적 의무로 명확화 (단순 고객만족 → 규제+안전)
3. **소프트웨어 밸리데이션**: QMS SW(문서관리·ERP) 및 제품 SW 모두 밸리데이션 의무
4. **클린룸 등 작업환경**: 오염관리 요구사항 강화 (§6.4.2)
5. **공급자 통제**: 위험 비례 차등관리 요구 (§7.4)
6. **불만처리·시판후 감시**: 규제보고 연계 강화 (§8.2.2, 8.2.3)
7. **기록 보유기간**: 제품 수명 + 적용 규제/계약 요구 기간 (최소 2년)

## 4. 규제 간 채택·정합 현황

| 규제/프레임워크 | 채택 방식 | 비고 |
|-----------------|-----------|------|
| MFDS GMP 별표2 | ISO 13485 정합 (거의 동일) | 국내 GMP 적합인정 심사 기준 |
| FDA QMSR (2026.2.2~) | ISO 13485:2016 참조편입 + §820.35 등 추가요구 | 경영검토·내부감사 FDA 열람 가능 |
| EU MDR/IVDR | 조화표준(Harmonised Standard)으로 인정 | 적합성 추정 효과 |
| MDSAP | ISO 13485 기반 단일 감사 프로그램 | 미국·캐나다·호주·브라질·일본 참여 |
| TGA (호주) | ISO 13485 인증 기반 등록 | — |
| Health Canada | ISO 13485 인증 필수 | MDSAP 우선 |

## 5. X-ray 시스템 제조사 적용 시 핵심 고려사항

### 5.1 설계·개발 (§7.3) — X-ray 특화 설계입력
- **성능 요구**: 관전압 범위, 관전류, 초점 크기, 선량 출력 선형성
- **안전 요구**: IEC 60601-1 일반안전, IEC 60601-1-3 방사선 방호, IEC 60601-2-54 (촬영/투시)
- **SW 요구**: IEC 62304 SW 수명주기, AEC 알고리즘, 영상처리 파이프라인
- **ALARA 설계목표**: DAP 표시, 자동 콜리메이션, 선량 최적화 모드
- **사이버보안**: IEC 81001-5-1, FDA 사이버보안 가이던스, SBOM 관리

### 5.2 생산 프로세스 밸리데이션 (§7.5.6) — 핵심 공정
- 관전압(kVp) 교정 공정
- 검출기(Detector) 게인 보정/캘리브레이션
- 납차폐 부착 공정
- 고전압 케이블 접속·절연 공정
- SW 빌드·배포 공정

### 5.3 모니터링·측정 장비 (§7.6) — 필수 교정 대상
- kVp 미터 (관전압 측정)
- Ion chamber / 반도체 선량계
- 테스트 팬텀 (해상도, 저대조도, 균일성)
- 전기안전 시험기 (접지·누설전류)
- 환경 모니터링 센서 (온습도, 파티클 카운터)

## 6. 적합성 갭 분석 체크리스트 (F-ISO13485-GAP-001)

아래 체크리스트를 활용하여 자사 QMS와 ISO 13485:2016 요구사항 간 갭을 식별한다.

### F-ISO13485-GAP-001: ISO 13485:2016 적합성 갭 분석 양식

| No. | ISO 13485 조항 | 요구사항 요약 | 현행 SOP/문서 | 적합 여부 | 갭 내용 | 조치 계획 | 목표일 | 담당 |
|-----|---------------|-------------|-------------|----------|---------|---------|--------|------|
| 1 | 4.1.3 | QMS SW 밸리데이션 | | ☐적합 ☐부분적합 ☐미적합 | | | | |
| 2 | 4.2.3 | 문서관리 절차 | SOP-DOC-001 | ☐적합 ☐부분적합 ☐미적합 | | | | |
| 3 | 4.2.4 | 기록관리 절차 | SOP-DOC-001 | ☐적합 ☐부분적합 ☐미적합 | | | | |
| 4 | 5.6 | 경영검토 절차 | SOP-MR-001 | ☐적합 ☐부분적합 ☐미적합 | | | | |
| 5 | 6.2 | 교육훈련·역량 관리 | SOP-TRN-001 | ☐적합 ☐부분적합 ☐미적합 | | | | |
| 6 | 6.4.2 | 오염관리 (클린룸) | SOP-MFG-002 | ☐적합 ☐부분적합 ☐미적합 | | | | |
| 7 | 7.3 | 설계·개발 절차 | SOP-DD-001 | ☐적합 ☐부분적합 ☐미적합 | | | | |
| 8 | 7.4 | 구매·공급자 관리 | SOP-SUP-001 | ☐적합 ☐부분적합 ☐미적합 | | | | |
| 9 | 7.5.1 | 생산관리 | SOP-MFG-001 | ☐적합 ☐부분적합 ☐미적합 | | | | |
| 10 | 7.5.6 | 공정 밸리데이션 | | ☐적합 ☐부분적합 ☐미적합 | | | | |
| 11 | 7.6 | 교정 관리 | SOP-CAL-001 | ☐적합 ☐부분적합 ☐미적합 | | | | |
| 12 | 8.2.2 | 불만처리 | SOP-PMS-001 | ☐적합 ☐부분적합 ☐미적합 | | | | |
| 13 | 8.2.4 | 내부감사 | SOP-IA-001 | ☐적합 ☐부분적합 ☐미적합 | | | | |
| 14 | 8.3 | 부적합 제품 관리 | SOP-NC-001 | ☐적합 ☐부분적합 ☐미적합 | | | | |
| 15 | 8.5.2/3 | 시정예방조치(CAPA) | SOP-CAPA-001 | ☐적합 ☐부분적합 ☐미적합 | | | | |

**작성 지침**: 각 조항에 대해 현행 문서/절차를 매핑하고, 적합/부분적합/미적합 판정 후 갭이 있는 항목에 대해 조치 계획 수립. 경영검토 입력으로 활용.

## 7. 출처

- ISO 13485:2016 Medical devices — Quality management systems (ISO.org/standard/59752.html)
- FDA QMSR 공식 안내 (fda.gov/medical-devices/postmarket-requirements-devices/quality-management-system-regulation-qmsr)
- MFDS 의료기기 제조 및 품질관리 기준 (법제처)
- 확인일: 2026-05-25

## 개정 이력

| 버전 | 일자 | 변경 내용 |
|------|------|-----------|
| v0.3 | 2026-06-22 | §1 ISO/TC 210 reconfirmation 표기 정정 — 단일 날짜(2025-01-15) → 시작 2025-01-15/종료 2025-06-05/공식 reconfirmed 2025-10-31 분리 표기. 다음 검토 2030년경 부기 — audit #906 |
