---
doc-id: IEC_62366-1_사용적합성_엔지니어링_계획서_v0.1
title: IEC 62366-1 사용적합성 엔지니어링 계획서 (v0.1 초안)
type: Plan
version: v0.1
status: draft
category: 02_품질경영시스템_QMS
purpose: IEC 62366-1 사용적합성 엔지니어링 계획서 (v0.1 초안) 관련 문서
applicable: [EU AI Act, IEC62366-1, ISO14971:2019, MFDS, 디지털의료제품법]
related-issues: [11, 25, 26, 27, 34]
owner: TBD
last-review: 2026-04-26
review-due: 2027-04-26
---

# IEC 62366-1 사용적합성 엔지니어링 계획서 (v0.1 초안)

문서번호: PLAN-USE-001
버전: v0.1 (초안)
작성일: 2026-04-26
작성자: 의료기기 업무규칙 개발팀
관련 문서: 03_설계_개발관리/설계개발_프로세스.md, 03_설계_개발관리/AI_구성요소_단위_성능평가.md, 07_위험관리_ISO14971/, 02_QMS/디지털의료제품법_요구사항_매트릭스.md

## 1. 목적
의료용 X-ray 시스템/검출기/소프트웨어의 사용 환경에서 발생할 수 있는 사용오류(Use Error)를
체계적으로 식별·통제하기 위해 IEC 62366-1:2015 + Amd1:2020 의 사용적합성 엔지니어링(UE) 프로세스를
설계·개발 수명주기에 통합 적용한다.

## 2. 규제·표준 근거
- IEC 62366-1:2015 + Amd1:2020 — Application of usability engineering to medical devices
- IEC/TR 62366-2:2016 — Guidance on the application of usability engineering
- FDA "Applying Human Factors and Usability Engineering to Medical Devices" (2016)
- FDA "List of Highest Priority Devices for Human Factors Review" (2022)
- MDCG 2019-16 Rev.1 — Cybersecurity (UI 보안 인터랙션 부분)
- MFDS "의료기기 사용적합성 평가 가이드라인" (2020)
- ISO 14971:2019 §4.1.2 (Use error → Hazard 연계)
- AAMI HE75:2009/(R)2018 — Human Factors Design

## 3. 적용 범위
| 구성요소 | UE 적용 수준 |
|----------|-------------|
| X-ray 콘솔(Operator UI) | ●(Full Process: 신규/주요변경) |
| 워크리스트·검사 프로토콜 SW | ●(Full) |
| AI 진단보조 결과 표시 UI | ●(Full + 설명성 인터랙션 검증, SOP-AIGOV-001 §7 연계) |
| 환자 위치결정 보조 디스플레이 | ●(Full) |
| 서비스 모드(엔지니어 전용) | ◐(Abbreviated — 위험 기반) |
| 고정 라벨·레이블 | ◐(Symbol comprehension test 한정) |

## 4. UE 프로세스 단계 (IEC 62366-1 §5)
| 단계 | 산출물 | 주관 |
|------|--------|------|
| 5.1 사용 사양 작성 | Use Specification (의도된 사용·환자집단·환경·사용자 프로파일) | RA + UX + Clinical |
| 5.2 사용자 인터페이스 평가 우선순위 결정 | UI Evaluation Priority List | UX + Risk |
| 5.3 알려진/예측 가능 사용오류 식별 | Known/Foreseeable Use Errors List | UX + Risk + Service |
| 5.4 위험 분석(Hazard-related Use Scenarios) | HRUS Table → ISO 14971 RMF | Risk Manager |
| 5.5 UI 사양 작성 | UI Specification | UX + SW |
| 5.6 UI 평가 계획 | Formative + Summative Plan | UX |
| 5.7 Formative Evaluation | Iterative Test Reports | UX |
| 5.8 Summative Evaluation | Summative Validation Report | UX + 외부 평가기관 |
| 5.9 UE 파일(UEF) 컴파일 | Usability Engineering File | RA |

## 5. Formative vs Summative
| 항목 | Formative | Summative |
|------|-----------|-----------|
| 시점 | 설계 초기/중기 (반복) | 설계 동결 후 1회(주요변경 시 재실시) |
| 참가자 | 5–8명/사용자 그룹 (Nielsen 권장) | 사용자 그룹별 ≥15명, 다중 그룹 시 합계 ≥45명 (FDA 권장) |
| 환경 | 실험실·HiFi 프로토타입 | 실사용 환경(모사 포함) |
| 측정 | 발견적 문제·태스크 흐름 | 위험 기반 Critical Task 통과율 |
| 데이터 | 정성+정량 | 정량(통과/실패) + 근본원인 |
| 합격기준 | 반복 개선 | 사전 정의된 P/F + Use Error → 위험통제 충분성 평가 |

## 6. Critical Task 정의
- 정의: 실패 시 환자/사용자에게 심각한 위해가 발생하거나 진단 정확성에 영향을 미치는 태스크
- 식별 절차: Use Specification → Task Analysis → HRUS → Critical Task 식별
- X-ray 시스템 표준 Critical Task 후보:
  1. 환자정보 매칭(오인 환자 촬영 방지)
  2. 검사 프로토콜 선택(신체부위·연령군)
  3. KV/mAs/AEC 설정 및 Override
  4. 콜리메이션 및 SID 설정
  5. 방사선 노출 발사(Foot Switch)
  6. 후속 노출 차단(Interlock 해제)
  7. AI 진단보조 결과 수용/거부 의사결정
  8. 응급정지(Emergency Stop) 인지·실행

## 7. 사용오류 ↔ 위험관리 연계 (ISO 14971 §4.1.2)
- Use Error는 즉시 Hazardous Situation 발생 가능성 평가 → ISO 14971 위험분석 진입
- 위험통제 우선순위: ① 본질안전설계(Foreseeable misuse 차단) → ② 보호조치(Interlock·Confirm Dialog) → ③ 정보안전(레이블·경고문)
- 위험통제 후 Summative 단계에서 잔존 위험 검증

## 8. AI 인터랙션 추가 요구사항
- AI 진단보조 결과는 EU AI Act Art. 13(투명성)·Art. 14(인간감독) 충족 위해 다음 정보를 동일 화면에 제시:
  - 모델 버전·학습 데이터 출처(학습기간·인구집단)
  - Confidence Interval 또는 위험도 분포
  - 설명성 시각화(Saliency / Heatmap)
  - 사용자 수용/거부 입력 필수
- Critical Task 7번 통과율 측정 시 AI 결과 신뢰편향(Automation Bias) 평가 시나리오 포함
- 합성 이미지(생성형 AI) 출력 시 Art. 50 워터마크 가시성 평가

## 9. 다국가 사용자 그룹 구성
| 시장 | 사용자 그룹 | 요구 인원(Summative) |
|------|-------------|---------------------|
| 한국 | 영상의학과 의사·방사선사·임상지원 | 각 15명 |
| 미국 | Radiologist · Radiologic Technologist | 각 15명 |
| EU | Radiologist · Radiographer | 각 15명 |
| (선택) 일본 | 진단방사선기사 | 15명 |

언어·UI 로컬라이제이션 검증은 분리 트랙으로 수행하되 본 계획에 포함.

## 10. 평가 환경 및 도구
- HiFi 프로토타입: Workstation 시뮬레이터 + 실제 콘솔 HW
- 모사 환경: 실제 검사실 레이아웃, 시뮬레이션 환자, 시간 압박 시나리오
- 데이터 수집: Eye Tracking(선택), 화면 녹화, Think-Aloud, 태스크 타임 측정, NASA-TLX
- IRB: Summative는 IRB 또는 윤리위원회 승인 필요

## 11. 산출물(UEF 구성)
1. Use Specification (UE-DOC-001)
2. UI Evaluation Priority List (UE-DOC-002)
3. Known/Foreseeable Use Errors (UE-DOC-003)
4. Hazard-related Use Scenarios → ISO 14971 RMF에 통합
5. UI Specification (UE-DOC-005)
6. Formative Evaluation Plan/Reports (UE-DOC-006-x)
7. Summative Evaluation Plan/Report (UE-DOC-007)
8. UE Summary Report (UE-DOC-008) — 기술문서/510(k) 인용용

## 12. 변경관리 트리거
다음 변경 시 UE 프로세스 재실행 또는 부분 재평가:
- UI 레이아웃·아이콘·인터랙션 패턴 주요 변경
- AI 모델 알고리즘·임계값 변경(SOP-AIGOV-001 §9 연계)
- Critical Task 추가·삭제
- 사용자 프로파일·환경 변경
- 사용오류 시판후 보고(SOP-CVD-001·08_PMS 연계)에서 새로운 패턴 식별

## 13. 일정 (예시)
| 마일스톤 | 시점 |
|----------|------|
| Use Specification 확정 | T0+1m |
| UI Spec / Formative Round 1 | T0+3m |
| Formative Round 2-3 | T0+5m |
| Summative Pilot(15명) | T0+7m |
| Summative Pivotal(45명+) | T0+9m |
| UEF Compile · 기술문서 통합 | T0+10m |

## 14. 결재
- UX Lead / Risk Manager / RA / QA / Clinical Affairs / Project Manager

## 15. 변경이력
| 버전 | 일자 | 작성자 | 내용 |
|------|------|--------|------|
| v0.1 | 2026-04-26 | 의료기기 업무규칙 개발팀 | 초안 작성 |

## 출처
- IEC 62366-1:2015 + Amd1:2020
- IEC/TR 62366-2:2016
- FDA HFE/UE Guidance (2016) · Highest Priority Devices List (2022)
- MFDS 사용적합성 평가 가이드라인 (2020)
- AAMI HE75:2009/(R)2018
- 확인일: 2026-04-26
