---
doc-id: PRO-CRP-001
title: 고객관련 프로세스 절차
type: SOP
version: v0.3.1
status: draft
category: 02_품질경영시스템_QMS
purpose: 제품 요구사항 결정·검토·고객 의사소통 및 계약검토 절차 수립
applicable:
  - ISO13485:2016 §7.2
  - FDA QMSR (ISO 13485 편입)
  - EU MDR 2017/745 Art.10(1), Art.10(10)
  - MFDS GMP 별표2 제4장 제품실현
forms: [F-CRP-001, F-CRP-002]
related-docs: [SOP-CC-001, SOP-PMS-001, SOP-MR-001]
related-issues: []
owner: RA/QA Lead
last-review: 2026-07-09
review-due: 2027-05-21
---

# PRO-CRP-001 고객관련 프로세스 절차

> **버전**: v0.3.1 | **최종 갱신**: 2026-07-09 | **작성**: holee9-automation

---

## 1. 목적

의료기기(X-ray system / detector / SW)의 고객 요구사항을 체계적으로 결정·검토하고, 규제 요구사항을 포함한 제품 요구사항의 충족 능력을 확인하며, 고객·규제기관과의 효과적 의사소통 체계를 수립한다.

## 2. 적용 범위

- 제품 공급 계약·주문 접수·견적 발행 전 과정
- OEM/ODM 공급, 직접 판매, 유통업체 경유 판매
- 설치·교육·유지보수 서비스 계약
- 규제기관 요구사항 식별 및 의사소통

## 3. 용어 정의

| 용어 | 정의 |
|------|------|
| 고객 | 제품·서비스를 수령하는 자 (병원, 유통업체, OEM 파트너, 최종 사용자) |
| 계약검토 | 주문·계약 수락 전 요구사항 충족 능력 확인 활동 |
| 제품 요구사항 | 고객 명시 요구 + 의도된 용도 묵시 요구 + 규제 요구 + 자사 추가 요구 |
| IFU | Instructions For Use — 사용설명서 |
| URS | User Requirement Specification — 사용자 요구사항 명세서 |

## 4. 책임과 권한

| 역할 | 책임 |
|------|------|
| 영업/사업개발 | 고객 요구사항 접수, 초기 실현 가능성 검토, 견적 발행 |
| RA/QA Lead | 규제 요구사항 식별, 적합성 판단, 인허가 필요 여부 확인 |
| R&D Lead | 기술적 실현 가능성 검토, 개발 일정·자원 산출 |
| 제조/생산 | 생산 능력·납기 검토 |
| 최고경영자 | 비표준 계약·고위험 프로젝트 최종 승인 |

## 5. 절차

### 5.1 제품 요구사항 결정 (§7.2.1)

고객과의 계약·주문 체결 전, 다음 요구사항을 빠짐없이 식별·문서화한다.

| # | 요구사항 유형 | 내용 | 예시 (X-ray 시스템) |
|---|-------------|------|-------------------|
| 1 | 고객 명시 요구 | 고객이 직접 지정한 사양·납기·수량·포장·인도 조건 | 병원 입찰규격서, 구매사양서 |
| 2 | 의도된 용도 묵시 요구 | 고객이 명시하지 않았으나 의도된 사용에 필요한 요구 | 진단영상 품질, 환자·술자 피폭 ALARA |
| 3 | 적용 규제 요구 | 대상 시장별 법규·표준·인허가 요구 | MFDS 허가, CE 마킹, FDA 510(k), IEC 60601-2-54 |
| 4 | 사용자 교육 요구 | 안전하고 효과적인 사용을 위한 교육·훈련 | 방사선 안전교육, SW 운용교육, IFU 제공 |
| 5 | 자사 추가 요구 | 자체 품질기준·브랜드 기준 등 | 자사 선량 기준(국제 DRL 대비 xx% 이하) |

#### X-ray 시스템 규제 요구사항 체크리스트

| 대상 시장 | 필수 확인 항목 |
|----------|--------------|
| 한국 (MFDS) | 의료기기 품목허가, GMP 적합인정, 진단용 방사선 안전관리규칙 적합, 디지털의료제품법 (SaMD 해당 시) |
| 미국 (FDA) | 510(k)/De Novo, QMSR 적합, Cybersecurity Premarket Submission, SBOM |
| 유럽 (EU) | CE 마킹, EU MDR 적합성 선언, NB 인증, EUDAMED 등록, EU AI Act (해당 시) |
| 공통 | IEC 60601-1, IEC 60601-2-54, IEC 62304, ISO 14971, IEC 62366-1 |

### 5.2 제품 요구사항 검토 — 계약검토 (§7.2.2)

#### 5.2.1 검토 시점

- 입찰 참여, 견적 제출, 주문 수락, 계약 체결 **전**
- 사양 변경 요청 접수 시

#### 5.2.2 검토 항목

| # | 검토 항목 | 확인 내용 |
|---|----------|----------|
| 1 | 요구사항 명확성 | 모호하거나 상충하는 요구사항이 해소되었는가 |
| 2 | 기술적 실현 가능성 | R&D가 요구 사양을 구현할 수 있는가 |
| 3 | 규제 충족 가능성 | 대상 시장 인허가를 취득할 수 있는가 |
| 4 | 생산 능력 | 요구 수량·납기를 충족할 수 있는가 |
| 5 | 변경 이력 | 이전 견적·계약 대비 변경사항이 식별·합의되었는가 |
| 6 | 서비스 요건 | 설치·교육·유지보수 범위가 합의되었는가 |

#### 5.2.3 검토 프로세스

```
[고객 요구 접수]
     │
     ▼
[요구사항 문서화] ── F-CRP-001 작성 ──→ [관련 부서 배포]
     │
     ▼
[부서별 검토]
  ├─ RA/QA: 규제 충족성
  ├─ R&D: 기술 실현성
  ├─ 생산: 제조 능력·납기
  └─ 영업: 상업 조건
     │
     ▼
[검토 결과 종합] ── F-CRP-001 완성
     │
     ├── 충족 가능 ──→ [계약/주문 수락] ──→ [설계 입력 연계]
     │
     ├── 조건부 충족 ──→ [고객과 협의·조건 합의] ──→ [재검토]
     │
     └── 충족 불가 ──→ [사유 문서화·고객 통지] ──→ [종결]
```

#### 5.2.4 승인 권한

| 계약 유형 | 승인 권한 |
|----------|----------|
| 표준 제품 주문 (카탈로그 사양) | 영업 부서장 |
| 커스텀 사양 (규격 변경) | R&D Lead + RA/QA Lead 공동 |
| 신규 시장 진출 (신규 인허가 필요) | 최고경영자 |
| OEM/ODM 개발 계약 | 최고경영자 |

### 5.3 요구사항 변경 관리

- 계약 체결 후 고객 또는 자사가 요구사항 변경을 요청하는 경우:
  1. 변경 내용을 F-CRP-001에 기록
  2. §5.2 계약검토를 재수행
  3. 설계·제조 영향 시 SOP-CC-001(변경통제) 연계
  4. 변경 합의 후 관련 부서·인원에게 변경 내용 통보
  5. 관련 문서(도면, BOM, IFU 등) 갱신 확인

### 5.4 고객 의사소통 (§7.2.3)

고객 및 규제기관과의 의사소통 채널을 수립하고 유지한다.

| # | 의사소통 유형 | 채널 | 책임 |
|---|-------------|------|------|
| 1 | 제품 정보 제공 | 카탈로그, 기술자료, IFU | 영업/마케팅 |
| 2 | 견적·계약·주문 처리 | 공식 서신, 이메일, 계약서 | 영업 |
| 3 | 고객 피드백 (불만 포함) | 불만접수 시스템, SOP-PMS-001 | QA/CS |
| 4 | 규제기관 의사소통 | 공식 서신, 전자민원, EUDAMED | RA |
| 5 | FSCA/리콜 통지 | 규제기관·고객 동시 통보 | RA/QA |
| 6 | 설치·교육 일정 | 서비스 계약서, 교육 안내서 | 서비스팀 |
| 7 | 자문 통지 (Advisory Notice) | EU MDR Art.89 경로 | RA |

#### 규제기관 의사소통 의무 (§7.2.3 b)

| 규제기관 | 의무 보고 사항 | 기한 |
|---------|--------------|------|
| MFDS | 부작용 보고, 리콜 보고, 제품결함 보고 | 7일(사망·생명위협)/15일(기타 중대)/30일(시행규칙 §51① 비해당 이상사례)/분기 종료 후 1개월(제품문제; 고시 제2026-67호 제5조①제3호) |
| FDA | MDR (Medical Device Report), Recall | 30일/5일(중대) |
| EU NB/CA | Vigilance Report, FSCA, Trend Report | 15일/즉시(중대) |

### 5.5 입찰·제안 관리

| 단계 | 활동 | 산출물 |
|------|------|--------|
| 입찰 공고 검토 | 규격서 분석, 규제 요건 식별, Go/No-Go 판단 | 입찰검토서 |
| 기술 제안서 작성 | 제품 사양, 규제 적합성 근거, 서비스 계획 | 기술 제안서 |
| 견적·가격 산출 | 원가·마진·서비스 비용 산출 | 견적서 |
| 입찰 제출 | 입찰서류 패키지 | 입찰서 |
| 낙찰·계약 | 최종 계약 검토 → §5.2 계약검토 | 계약서, F-CRP-001 |

## 6. 양식

### 6.1 F-CRP-001: 계약검토서 (Contract Review Form)

```
┌──────────────────────────────────────────────┐
│ F-CRP-001  계약검토서                           │
├──────────────────────────────────────────────┤
│ 고객명: ____________  일자: ____-__-__        │
│ 프로젝트/주문번호: ____________                 │
│ 계약 유형: □표준제품 □커스텀 □OEM □서비스        │
│ 대상 시장: □한국 □미국 □유럽 □기타(___)         │
├──────────────────────────────────────────────┤
│ 1. 고객 요구사항 요약                           │
│    ___________________________________________│
│ 2. 적용 규제 요구사항                           │
│    ___________________________________________│
│ 3. 부서별 검토 결과                             │
│  ┌──────┬──────┬──────┬──────┬──────┐       │
│  │ 부서  │ 검토자 │ 충족  │ 조건  │ 의견  │       │
│  ├──────┼──────┼──────┼──────┼──────┤       │
│  │ RA/QA│      │ □Y□N │      │      │       │
│  │ R&D  │      │ □Y□N │      │      │       │
│  │ 생산  │      │ □Y□N │      │      │       │
│  │ 영업  │      │ □Y□N │      │      │       │
│  └──────┴──────┴──────┴──────┴──────┘       │
│ 4. 이전 견적/계약 대비 변경사항                    │
│    ___________________________________________│
│ 5. 종합 판정: □수락 □조건부수락 □거부             │
│    조건/사유: ________________________________ │
├──────────────────────────────────────────────┤
│ 승인자: ____________  일자: ____-__-__        │
└──────────────────────────────────────────────┘
```

### 6.2 F-CRP-002: 고객 의사소통 기록

```
┌──────────────────────────────────────────────┐
│ F-CRP-002  고객 의사소통 기록                    │
├──────────────────────────────────────────────┤
│ 일자: ____-__-__   고객명: ____________        │
│ 의사소통 유형: □제품정보 □견적 □불만 □변경요청     │
│               □규제기관 □FSCA □기타             │
│ 채널: □이메일 □전화 □미팅 □서신 □기타            │
├──────────────────────────────────────────────┤
│ 내용 요약:                                     │
│ _____________________________________________ │
│ 조치 필요: □예 □아니오                           │
│ 조치 내용: __________________________________ │
│ 조치 기한: ____-__-__  담당자: ____________     │
│ 완료 확인: ____________  일자: ____-__-__      │
├──────────────────────────────────────────────┤
│ 작성자: ____________  일자: ____-__-__        │
└──────────────────────────────────────────────┘
```

## 7. 기록 관리

| 기록 | 보존 기간 | 근거 |
|------|----------|------|
| F-CRP-001 계약검토서 | 제품 수명 + 5년 (EU 10년) | ISO 13485 §4.2.5, §7.2.2 |
| F-CRP-002 의사소통 기록 | 5년 (EU 10년) | ISO 13485 §4.2.5 |
| 입찰서류·견적서 | 5년 | 자사 기준 |
| 계약서 원본 | 계약 종료 + 10년 | 상법·민법 |

## 8. 프로세스 KPI

| KPI | 측정 주기 | 목표 |
|-----|----------|------|
| 계약검토 완료율 (주문 대비) | 월 | 100% |
| 계약검토 소요 기간 (평균) | 분기 | ≤ 5 영업일 |
| 계약 후 요구사항 변경 건수 | 분기 | 감소 추세 |
| 고객 불만 중 요구사항 불명확 기인 건수 | 반기 | 감소 추세 |
| 규제기관 보고 적시성 | 건별 | 100% 기한 내 |

## 9. 관련 문서

| 문서 ID | 제목 | 관계 |
|---------|------|------|
| SOP-CC-001 | 변경통제 절차 | 계약 후 요구사항 변경 시 연계 |
| SOP-PMS-001 | 불만처리·부작용보고 절차 | 고객 피드백·불만 처리 |
| SOP-MR-001 | 경영검토 절차 | 고객 만족·계약 이행 → 경영검토 입력 |
| 설계개발_프로세스 | 설계개발 프로세스 | 계약검토 결과 → 설계 입력 |

## 11. EUDAMED 의무화 대응 — 계약검토 확장 (v0.3 추가)

### 11.1 EUDAMED 등록 요건 계약검토 반영

2026-05-28부터 EU 시장 출시 전 EUDAMED UDI/Device 모듈 등록이 의무화되었다. 계약검토(§5.2) 시 다음 항목을 추가 확인한다:

| # | 추가 확인 항목 | 확인 내용 | 책임 |
|---|-------------|----------|------|
| 1 | EUDAMED Actor Registration | 제조자·AR(Authorised Representative) 등록 완료 여부 | RA |
| 2 | UDI-DI 할당 | 해당 제품의 Basic UDI-DI 및 UDI-DI 발행 완료 | RA |
| 3 | EUDAMED Device Registration | 제품 정보·성능·안전성 데이터 EUDAMED 등록 | RA |
| 4 | NB 인증서 EUDAMED 등록 | 인증기관 인증서가 EUDAMED Certificates 모듈에 등록 | RA |
| 5 | Legacy Device 전환 일정 | 기존 기기의 EUDAMED 등록 의무 기한(2026-11-28) 충족 계획 | RA |

F-CRP-001 계약검토서에 "EUDAMED 등록 상태" 확인란을 추가한다.

### 11.2 EU 시장 계약검토 갱신 체크리스트

| 기존 항목 | v0.3 추가 확인 |
|----------|--------------|
| CE 마킹 적합성 | + EUDAMED 등록 완료 확인 (시판 전 필수) |
| NB 인증서 유효성 | + EUDAMED Certificates 모듈 등록 확인 |
| EU AR 지정 | + AR의 EUDAMED Actor 등록 상태 확인 |
| UDI 부착 | + EUDAMED UDI/Device 모듈 등록 일치 확인 |

## 12. FDA QMSR 하 고객관련 프로세스 정합 (v0.3 추가)

### 12.1 QMSR 전환 영향

FDA QMSR(2026-02-02 발효)은 ISO 13485 §7.2를 직접 참조편입한다. 기존 21 CFR 820 하 고객 불만 관련 규정(§820.198)은 ISO 13485 §8.2.2(피드백) 및 §8.2.3(불만 처리)으로 대체된다.

| 기존 21 CFR 820 | QMSR (ISO 13485) | PRO-CRP-001 대응 |
|----------------|------------------|-----------------|
| §820.198 Complaint Files | §8.2.2 피드백 + §8.2.3 불만 처리 | §5.4 고객 의사소통에 피드백 수집 체계 명시 |
| §820.180 기록 요구 | §4.2.5 기록 관리 | §7 기록 관리 — 보존 기간 QMSR 정합 |
| §820.10(c)→ISO13485§7.4 구매 (구 §820.50, Reserved) | §7.4 구매 | OEM/ODM 계약검토 시 공급자 QMS 적합성 확인 |

### 12.2 CP 7382.850 실사 시 고객관련 프로세스 확인 사항

| 실사 확인 항목 | 대응 기록 |
|--------------|----------|
| 고객 요구사항 결정·문서화 절차 존재 | F-CRP-001 계약검토서 |
| 규제 요구사항 포함 여부 (§7.2.1 c) | F-CRP-001 "적용 규제 요구사항" 란 |
| 계약검토 결과 기록 (§7.2.2) | F-CRP-001 서명·승인 기록 |
| 요구사항 변경 시 재검토 증적 | F-CRP-001 변경 이력 란 + SOP-CC-001 연계 |
| 고객 의사소통 체계 (§7.2.3) | F-CRP-002 의사소통 기록 |

## 13. MFDS 네거티브형 변경허가 대비 (v0.3 추가)

MFDS는 2026년 12월부터 네거티브형 의료기기 변경허가 체계로 전환할 예정이다. 이에 따라 계약검토 프로세스에서 다음을 사전 대비한다:

| 현행 체계 | 전환 후 체계 | PRO-CRP-001 대응 |
|----------|------------|-----------------|
| 변경 항목별 허가/신고 기준 열거 (포지티브) | 변경 불가 항목만 열거 (네거티브) | 계약검토 시 "변경 불가 항목 해당 여부" 확인란 추가 |
| 변경 시 사전 허가 필수 범위 넓음 | 대부분 변경은 사후 신고 | 계약 후 사양 변경 시 허가/신고 구분 판단 간소화 |

RA는 MFDS 네거티브 리스트 확정 고시 시 본 절차를 갱신한다.

## 14. 고객 의사소통 디지털 채널 확장 (v0.3 추가)

### 14.1 EUDAMED 기반 규제 의사소통

| 의사소통 유형 | 기존 채널 | EUDAMED 추가 채널 |
|-------------|----------|-----------------|
| 기기 안전성 정보 | CA 직접 보고 | EUDAMED Market Surveillance 모듈 (의무) |
| FSCA 통지 | CA + NB + 고객 | EUDAMED Vigilance 모듈 (가동 시, 예정 2027 Q2) |
| 인증서 변경 | NB 직접 통보 | EUDAMED Certificates 모듈 자동 반영 |
| UDI 정보 변경 | 별도 통보 | EUDAMED UDI/Device 모듈 직접 갱신 |

### 14.2 FDA eSTAR / FURLS 전자 의사소통

- FDA 제출은 eSTAR 템플릿 기반 전자 제출 유지
- FURLS(FDA Unified Registration and Listing System)를 통한 시설 등록·제품 등록 갱신
- MDR(Medical Device Report) 전자 제출은 MedWatch Form 3500A 유지


## 15. 개정 이력

| 버전 | 일자 | 변경 내용 | 작성자 |
|------|------|----------|--------|
| v0.3.1 | 2026-07-09 | audit-drain C2(보고기한) — §5.4 MFDS 보고기한 오류 정정: "15일/즉시(중대)"→"7일(사망·생명위협)/15일(기타 중대)"(의료기기법 시행규칙 제51조제1항 근거) | md-process-auditor |
| v0.3 | 2026-06-06 | v0.3 보강 — EUDAMED 의무화 대응 계약검토 항목 추가, FDA QMSR 하 고객 불만 처리 정합, MFDS 네거티브형 변경허가 대비, 고객 의사소통 디지털 채널 확장 |
| v0.2 | 2026-05-21 | v0.2 보강 — X-ray 고유 고객 요구사항 6항목 추가, 교차참조 갱신 |
| v0.1 | 2026-05-10 | 초안 작성 | holee9-automation |
