---
doc-id: QMS_구축_핵심요소
title: QMS 구축 핵심 요소
type: Guide
version: v0.2
status: draft
category: 02_품질경영시스템_QMS
purpose: ISO 13485 기반 의료용 X-ray 시스템 QMS 통합 구축을 위한 핵심 요소 가이드
applicable: [ISO13485:2016, FDA QMSR 21CFR820, EU MDR 2017/745, ISO14971:2019, IEC62304, IEC60601-1, IEC60601-2-54, MFDS GMP, 디지털의료제품법, UDI]
forms: [F-MR-001, F-IA-001]
related-docs: [SOP-CC-001, SOP-CAPA-001, SOP-NC-001, SOP-IA-001, SOP-MR-001, SOP-DOC-001, SOP-RM-001, SOP-VAL-001, PRO-CRP-001, PRO-DA-001]
related-issues: [33]
owner: QA Lead
last-review: 2026-05-22
review-due: 2027-05-22
---

# QMS 구축 핵심 요소

## 1. 목적
의료용 X-ray 시스템(Generator, Detector, 콘솔 SW, AI 진단보조 모듈) 제조를 위한 품질경영시스템(QMS)을 MFDS GMP, ISO 13485, FDA QMSR, EU MDR 요구사항을 단일 체계로 통합 구축하기 위한 핵심 요소를 정의한다.

## 2. 적용 범위
- 의료용 X-ray Generator/Tube 어셈블리
- 디지털 X-ray Detector (Flat Panel Detector)
- 콘솔 소프트웨어 (IEC 62304 Class B/C)
- AI 기반 영상분석 모듈 (SaMD, 디지털의료제품법 대상)
- 부속 장치 (콜리메이터, 그리드, 포지셔닝 장치)

## 3. 표준·규제 통합 관점

### 3.1 규제 체계 대응 매트릭스

| QMS 영역 | ISO 13485:2016 | FDA QMSR (2026) | EU MDR 2017/745 | MFDS GMP | 비고 |
|----------|---------------|----------------|----------------|----------|------|
| 문서 관리 | §4.2 | ISO 13485 편입 | Art.10(8) | 품질관리기준 | SOP-DOC-001 |
| 경영 책임 | §5 | 편입 | Art.10(9) | 동일 | SOP-MR-001 |
| 자원 관리 | §6 | 편입 | Art.10(9) | 동일 | 교육훈련 포함 |
| 설계 개발 | §7.3 | 편입 + Design History File | Art.10(4), Annex II (+Art.10(9)) | 동일 | DHF/DMR |
| 구매·공급자 | §7.4 | 편입 | Art.10(9) | 동일 | OSS 포함 |
| 생산·공정 | §7.5 | 편입 | Annex IX | 동일 | IQ/OQ/PQ |
| 검사·측정 | §7.6, §8.2.4 | 편입 | Art.10(9) | 동일 | SOP-CAL-001 |
| 부적합·CAPA | §8.3, §8.5 | 편입 | Art.10(9) | 동일 | SOP-NC-001, SOP-CAPA-001 |
| 위험관리 | §7.1 (참조 ISO 14971) | 편입 | Annex I (GSPR) | 동일 | SOP-RM-001 |
| PMS | §8.2.1 | 21 CFR 803/806 | Art.83-86 | 동일 | 08_시판후_감시 |

### 3.2 X-ray 시스템 특화 규제 추가 사항

| 항목 | 규제 근거 | QMS 반영 사항 |
|------|----------|-------------|
| 방사선 안전 | 진단용 방사선 안전관리규칙 제1185호 | 방사선안전관리자 지정, 정기검사, 선량관리 |
| 전기 안전 | IEC 60601-1, IEC 60601-2-54 | 형식시험, 정기 안전점검 |
| SW 수명주기 | IEC 62304 | 안전 클래스 분류, V&V |
| 사이버보안 | IEC 81001-5-1, MFDS 보안지침 | SBOM, 위협모델링, Pen-test |
| ALARA | ICRP 권고, 국내 방사선 규정 | 선량 최적화 절차, DRL 관리 |
| AI/ML | 디지털의료제품법, FDA AI/ML SaMD | 데이터셋 관리, 편향 평가, PCCP |

## 4. QMS 프로세스 맵 (절차 흐름)

```
경영책임 (Management Responsibility)
  ├── 품질방침·목표 수립 → 경영검토(SOP-MR-001) → KPI 모니터링
  └── 조직 구조: 품질책임자(QMR), 설계책임자, 방사선안전관리자, PRRC(EU)

자원관리 (Resource Management)
  ├── 인력 적격성·교육 (10_교육_훈련/)
  ├── 인프라: 클린룸, 검사실, IT 인프라
  └── 작업환경: ESD 관리, 방사선 차폐

제품실현 (Product Realization)
  ├── 고객관련 프로세스(PRO-CRP-001) → 요구사항 검토
  ├── 설계·개발(03_설계_개발관리/) → DHF → 설계이관(SOP-DT-001)
  │     ├── SW 수명주기(IEC 62304) → 코드 → V&V
  │     ├── 위험관리(ISO 14971) → FMEA/FTA → 잔존위험 수용
  │     └── 사용적합성(IEC 62366-1) → UEF
  ├── 구매·공급자 관리(09_공급자_관리/) → ASL → 수입검사
  ├── 생산(04_제조공정_관리/) → 공정밸리데이션 → IQ/OQ/PQ
  ├── 식별·추적성(SOP-TRC-001) → UDI → LOT/SN
  ├── 검사·시험(05_검사_시험_밸리데이션/) → 출하검사
  └── 라벨링·포장(SOP-PKG-001)

측정·분석·개선 (Measurement, Analysis, Improvement)
  ├── 내부감사(SOP-IA-001) → 시정조치 추적
  ├── 부적합 관리(SOP-NC-001) → MRB → 처분
  ├── CAPA(SOP-CAPA-001) → 근본원인 → 효과성 확인
  ├── 데이터 분석(PRO-DA-001) → 추세, 공정능력
  ├── 변경통제(SOP-CC-001) → CCB → F-CC-001~005
  └── PMS(08_시판후_감시/) → 시정조치/리콜(SOP-FSCA-001)
```

## 5. 최소 필수 절차서(SOP) 목록

| # | SOP | 근거 조항 | 본 프로젝트 문서 | X-ray 특화 사항 |
|---|-----|-----------|----------------|----------------|
| 1 | 문서·기록 관리 | ISO 13485 §4.2 | SOP-DOC-001 | DHF/DMR/기술문서 구조 |
| 2 | 경영검토 | ISO 13485 §5.6 | SOP-MR-001 | 방사선안전·선량 KPI 포함 |
| 3 | 자원관리·인력 교육 | ISO 13485 §6.2 | 10_교육_훈련/ | 방사선안전교육, AI 교육 |
| 4 | 기반시설·작업환경 | ISO 13485 §6.3-6.4 | - | ESD, 클린룸, X-ray 차폐 |
| 5 | 설계·개발 관리 | ISO 13485 §7.3 | 03_설계_개발관리/ | IEC 60601-2-54 적합 |
| 6 | 구매·공급자 관리 | ISO 13485 §7.4 | 09_공급자_관리/ | X-ray tube/Detector 공급자 |
| 7 | 생산·공정 관리 | ISO 13485 §7.5 | 04_제조공정_관리/ | Detector 보정, HV 조정 |
| 8 | 식별·추적성 | ISO 13485 §7.5.8-9 | SOP-TRC-001 | UDI, Tube SN 추적 |
| 9 | 모니터링·측정장비 관리 | ISO 13485 §7.6 | SOP-CAL-001 | 선량계, kVp미터, 멀티미터 |
| 10 | 고객만족·불만처리 | ISO 13485 §8.2.1-2 | PRO-CRP-001 | 영상품질 불만, 선량 문의 |
| 11 | 내부감사 | ISO 13485 §8.2.4 | SOP-IA-001 | 방사선안전 감사 항목 |
| 12 | 부적합 관리·CAPA | ISO 13485 §8.3, §8.5.2-3 | SOP-NC-001, SOP-CAPA-001 | 선량 이탈, SW 결함 |
| 13 | 위험관리 | ISO 14971 | SOP-RM-001 | 방사선 위해, SW 위험 |
| 14 | 시판후 감시(PMS) | EU MDR Art.83-86 | 08_시판후_감시/ | 필드 선량 데이터 수집 |
| 15 | 부작용·리콜 보고 | 의료기기법, 21 CFR 803/806 | SOP-FSCA-001 | 방사선 과피폭 보고 |
| 16 | UDI 관리 | 21 CFR 830, EU MDR Art.27 | 06_문서_기록관리/ | DI/PI 체계 |
| 17 | 변경통제 | ISO 13485 §7.3.9 | SOP-CC-001 | 선량·영상품질 영향평가 |
| 18 | SW 수명주기 | IEC 62304 | 03_설계_개발관리/ | Class B/C 분류 |
| 19 | 사이버보안 | IEC 81001-5-1 | 03_설계_개발관리/ | SBOM, 패치 관리 |
| 20 | 사용적합성 | IEC 62366-1 | 02_QMS/ | 콘솔 UI 평가 |

## 6. 문서 계층 구조

| 계층 | 유형 | 예시 | 통제 수준 |
|------|------|------|----------|
| Level 1 | 품질매뉴얼 (Quality Manual) | QM-001 | 경영진 승인, 연 1회 검토 |
| Level 2 | 절차서 (SOP/Procedure) | SOP-CC-001, PRO-DA-001 | 부서장+품질책임자 승인 |
| Level 3 | 작업지시서·양식 (WI/Form) | F-CC-001, CHK-DR-001 | 작성자+부서장 승인 |
| Level 4 | 기록 (Record) | CR-2026-001, CAPA-001 | 작성→검토→승인 3단계 |

## 7. QMS KPI 체계

| KPI | 목표 | 측정 주기 | 데이터 소스 | X-ray 특화 |
|-----|------|----------|-----------|-----------|
| 제품 부적합률 | ≤ 2% | 월 | SOP-NC-001 기록 | 선량 이탈, 영상 아티팩트 포함 |
| CAPA 평균 종결일수 | ≤ 60일 | 월 | SOP-CAPA-001 기록 | - |
| 내부감사 관찰사항 수 | 전년 대비 감소 | 연 | SOP-IA-001 보고서 | 방사선 항목 별도 추적 |
| 공급자 평가점수 | ≥ 80점 | 연 | F-SUP-001 | Tube/Detector 공급자 중점 |
| 고객 불만 응답시간 | ≤ 3영업일 | 월 | PRO-CRP-001 기록 | 영상품질 불만 별도 분류 |
| 변경통제 적시 완료율 | ≥ 90% | 분기 | F-CC-005 대장 | 방사선영향 CR 48h 1차평가 준수율 |
| 교육 이수율 | 100% (법정교육) | 분기 | 10_교육_훈련/ | 방사선안전교육 연 1회 |
| SW 결함 밀도 | ≤ 0.5 결함/KLOC | 릴리스 | V&V 보고서 | Safety Class B/C 별도 |
| AI 모델 성능 드리프트 | 임계값 이내 | 월 | PMS 모니터링 | AUC, Sensitivity 추이 |

## 8. QMS 구축 단계별 절차 (X-ray 제조사 관점)

### Phase 1: 기반 구축 (3~4개월)
1. 품질방침·품질목표 수립
2. 조직도 확정 — 품질책임자(QMR), 방사선안전관리자, PRRC(EU 시장 진출 시) 지정
3. 문서 체계 수립 (Level 1~4), 문서 코딩 규칙 확정
4. 핵심 SOP 1차 제정 (#1~#8): 문서관리, 설계개발, 위험관리, 생산, 구매, 변경통제

### Phase 2: 프로세스 실행 (4~6개월)
5. 나머지 SOP 제정 (#9~#20)
6. 설계이력파일(DHF) 구축 시작
7. 공급자 평가 실시 (X-ray tube, Detector, PCB 등 핵심 부품)
8. 공정밸리데이션 (IQ/OQ/PQ) 실행
9. 교정 관리 체계 운영 시작 (선량계, kVp미터 등)
10. 1차 내부감사 실시

### Phase 3: 검증·인증 (3~4개월)
11. 경영검토 실시
12. CAPA 효과성 확인
13. 기술문서(TD) 편찬 — STED 형식
14. GMP 적합판정 신청 (MFDS) 또는 NB 인증심사 (EU MDR)
15. FDA 510(k) 제출 준비 (해당 시)

### Phase 4: 유지·개선 (지속)
16. 정기 내부감사 (연 1회 이상)
17. 경영검토 (연 1회 이상)
18. PMS 데이터 수집·분석
19. KPI 모니터링 및 개선 활동

## 9. QMS 구축 체크리스트

| # | 항목 | 완료 | 근거 |
|---|------|------|------|
| 1 | 품질방침 문서화 및 전 직원 공유 | □ | ISO 13485 §5.3 |
| 2 | 품질목표 수립 (측정 가능) | □ | ISO 13485 §5.4.1 |
| 3 | 품질책임자(QMR) 지정 | □ | ISO 13485 §5.5.2 |
| 4 | 방사선안전관리자 지정 | □ | 진단용 방사선 안전관리규칙 |
| 5 | PRRC 지정 (EU 시장) | □ | EU MDR Art.15 |
| 6 | 품질매뉴얼 작성 | □ | ISO 13485 §4.2.2 |
| 7 | 필수 SOP 20종 제정 | □ | 본 문서 §5 |
| 8 | 양식 세트 제정 | □ | 각 SOP 참조 |
| 9 | 설계이력파일(DHF) 체계 수립 | □ | ISO 13485 §7.3 |
| 10 | 위험관리파일(RMF) 수립 | □ | ISO 14971 |
| 11 | 공급자 평가 완료 (핵심 부품) | □ | ISO 13485 §7.4 |
| 12 | 공정밸리데이션(IQ/OQ/PQ) 완료 | □ | ISO 13485 §7.5.6 |
| 13 | 교정 관리 체계 운영 | □ | ISO 13485 §7.6 |
| 14 | 내부감사 1회 이상 완료 | □ | ISO 13485 §8.2.4 |
| 15 | 경영검토 1회 이상 완료 | □ | ISO 13485 §5.6 |
| 16 | 교육훈련 기록 확보 | □ | ISO 13485 §6.2 |
| 17 | SBOM 관리 체계 구축 | □ | IEC 81001-5-1, FDA |
| 18 | UDI 부여·등록 | □ | 21 CFR 830, EU MDR Art.27 |

## 출처
- ISO 13485:2016 본문
- FDA QMSR (21 CFR Part 820, 2026-02-02 시행)
- EU MDR 2017/745
- IEC 60601-1:2005+AMD1:2012+AMD2:2020, IEC 60601-2-54:2022
- IEC 62304:2006+AMD1:2015
- ISO 14971:2019
- 디지털의료제품법 (법률 제20139호, 2025.01.24 시행)
- MFDS 디지털의료기기 품질관리기준
- 확인일: 2026-05-22
