---
doc-id: SOP-CC-001
title: SOP-CC-001 — 변경통제 절차 (Change Control Procedure)
type: SOP
version: v0.3.3
status: draft
category: 02_품질경영시스템_QMS
purpose: SOP-CC-001 — 변경통제 절차 (Change Control Procedure) v0.3.2 관련 문서
applicable: [EU MDR 2017/745, EU MDR GSPR, FDA QMSR, FDA SBOM, IEC60601-1, IEC60601-2-54, IEC62304, IEC81001-5-1, ISO13485:2016, ISO14971:2019, MFDS, UDI, 진단용방사선안전관리규칙(제1185호)]
forms: [F-CC-001, F-CC-002, F-CC-003, F-CC-004, F-CC-005]
related-docs: [SOP-CAPA-001, SOP-NC-001, SOP-IA-001]
related-issues: [39, 41, 42]
owner: QA 담당자
last-review: 2026-09-25
review-due: 2027-05-21
---

# SOP-CC-001 — 변경통제 절차 (Change Control Procedure) v0.3.3

문서번호: SOP-CC-001  
버전: v0.1 (초안)  
작성일: 2026-04-30  
작성자: 의료기기 업무규칙 개발팀  
관련 문서: ISO 13485:2016 §7.3.9, IEC 62304 §7, IEC 81001-5-1 §8, FDA QMSR (21 CFR 820 → ISO 13485 참조편입), EU MDR Art. 10(9)

---

## 1. 목적
의료용 X-ray 시스템/검출기/SW 제품의 설계·제조·품질에 영향을 미치는 변경을 체계적으로 관리하여, 안전성·유효성·규제 적합성을 유지한다. 특히 선량/영상품질(임상) 영향과 사이버보안 영향을 단일 Change Control Board(CCB)에서 병렬 판정하는 절차를 수립한다.

## 2. 적용 범위
- 설계 변경: HW(X-ray 튜브, Detector, 콜리메이터, 전원부), SW(펌웨어, 응용SW, AI 모델), 기계·외장
- 공정 변경: 조립 절차, 교정 절차, 시험 방법, 생산 환경·설비
- 문서 변경: QMS 절차서, 작업지시서, 라벨링, IFU
- 공급자 변경: 핵심 부품·원재료·SW 컴포넌트(OSS 포함) 변경
- 규제 변경 대응: 법규·표준 개정에 따른 적합성 재확인

## 3. 용어 정의

| 용어 | 정의 |
|------|------|
| CCB | Change Control Board — 변경 심의·승인 위원회 (설계, QA, RA, 보안, 생산 대표 포함) |
| CR | Change Request — 변경 요청서 |
| CIA | Change Impact Assessment — 변경 영향 평가 |
| Major Change | 안전성·유효성·의도된 사용에 영향을 미치는 변경 (규제 통지 가능성) |
| Minor Change | 문서 오류 수정, 외관 변경 등 안전성·유효성에 영향 없는 변경 |

## 4. 변경 분류 기준

### 4.1 분류 매트릭스

| 평가 항목 | Major | Minor |
|-----------|-------|-------|
| 환자 선량 영향 | 선량 ±10% 이상 변동 가능 | 선량 변동 없음 |
| 영상품질 영향 | MTF·DQE·균일성 사양 영향 | 영향 없음 |
| SW 안전성 클래스 변경 | IEC 62304 클래스 상향 또는 동급 핵심모듈 | 비안전 모듈, UI 외관만 |
| 사이버보안 영향 | 공격표면 변경, 암호알고리즘·인증방식 변경, SBOM 구성 변경 | 보안 무관 |
| 위험관리(ISO 14971) | 잔여위험 수용성 재평가 필요 | 기존 위험평가 유효 |
| 규제 적합성 | 허가사항 변경, GSPR 대응 변경, UDI DI 재발급 가능 | 규제 통지 불요 |

### 4.2 방사선 재교정 트리거 판정

아래 조건 중 하나라도 해당 시 **방사선 출력 재교정 필수** (Major 변경으로 분류):

| 트리거 조건 | 재교정 범위 | 근거 |
|------------|-----------|------|
| X-ray 튜브 교체 | kVp, mAs, HVL, 재현성, DAP 전항목 | IEC 60601-2-54 §203.6 (Table 203.101) |
| Detector 교체·펌웨어 업데이트 | Gain/Offset, 균일성, MTF, DQE, 잔상 | IEC 62220-1-1 |
| AEC 보드·센서 교체 | AEC 3챔버 감도, 선량 정확도 | IEC 60601-2-54 §203.6 (Table 203.102) |
| DAP 챔버 교체 | DAP 기준선량계 대비 검증 | IEC 60580:2019 §5 |
| 콜리메이터 교체·조정 | 조사야 정확도, 광조사야 일치도 | IEC 60601-2-54 §203.11 |
| 고전압 발생장치(HV Generator) 변경 | kVp, mAs, 파형 재현성, 선량 재현성 | IEC 60601-2-54 §203.6 (Table 203.101) |
| 방사선 차폐·필터 변경 | HVL, 누설선량, 선질 | IEC 60601-1-3 §7, §29.201 |
| SW 변경 — 선량 제어 로직 | AEC, APR, DAP 연산, 선량 표시 | IEC 60601-2-54 §203.7 |
| SW 변경 — 영상처리 파이프라인 | MTF, 균일성, 잡음 특성 | IEC 62220-1-1 |
| 전원부(인버터, 정류기) 교체 | kVp 파형, mAs 정확도, 재현성 | IEC 60601-2-54 §203.6 |

**재교정 후 합격 기준**: `04_제조공정_관리/공정_밸리데이션.md` §7.2 출하 교정 기준 준용  
**재교정 기록**: DHR에 편입, 변경 전후 비교 데이터 보존

## 5. 변경 프로세스

### 5.1 프로세스 흐름

```
[변경 식별] → [CR 작성·제출] → [접수·등록] → [영향 평가(CIA)]
    → [CCB 심의·승인/반려] → [구현·검증·확인] → [규제 통지 판정]
    → [문서 갱신·배포] → [CCB 종결 승인] → [기록 보존]
```

### 5.2 단계별 상세

#### (1) 변경 식별 및 CR 제출
- 변경 원인: CAPA, PMS 데이터, 규제 변경, 설계 개선, 공급자 변경, 고객 피드백
- CR 작성 항목: 변경 대상, 변경 사유, 긴급도(긴급/일반), 예상 영향 범위

#### (2) 영향 평가 (CIA)
병렬 평가 5축:

| 평가 축 | 평가자 | 산출물 |
|---------|-------|-------|
| DHF/설계 영향 | 설계팀 | 변경 도면/사양서 업데이트 범위 |
| RMF/위험관리 영향 | 위험관리자 | ISO 14971 위험평가 재수행 여부 |
| 사이버보안 영향 | 보안/SW팀 | Security Plan·SBOM 영향도, TARA 재수행 여부 |
| 방사선/선량 영향 | 방사선안전관리자 | 재교정 범위 (§4.2 트리거 참조) |
| 규제 적합성 영향 | RA | 규제 통지 유형 판정 |

#### (3) CCB 심의 및 승인
- CCB 구성: 설계, QA, RA, 보안, 생산 각 1인 이상 (방사선 관련 변경 시 방사선안전관리자 필수 참석)
- Minor: 서면 회의 가능 (이메일 승인)
- Major: 대면/화상 회의 필수, 회의록 보존
- 승인/조건부승인/반려 결정

#### (4) 구현·검증·확인
- 변경 구현 후 V&V 수행
- 방사선 재교정 해당 시: `04_제조공정_관리/공정_밸리데이션.md` §7.4 출하 판정 프로세스 준용
- SW 변경 시: IEC 62304 §8 문제해결 절차, 단위시험·통합시험·시스템시험 수행
- 보안 변경 시: IEC 81001-5-1 §8 보안패치 검증, SBOM 갱신
- AI 모델 변경 시: SOP-AIGOV-001 §5 성능평가·공정성·드리프트 재검증

#### (5) 규제 통지 의사결정

| 규제 기관 | Major 변경 시 통지 유형 | 판정 기준 |
|-----------|----------------------|-----------|
| MFDS | 변경허가 / 변경신고 | 의료기기법 시행규칙 제10조 |
| FDA | PMA Supplement / 510(k) 재제출 / Letter-to-File | FDA Guidance "Deciding When to Submit a 510(k)" |
| EU MDR | PCCP (Performance Change Control Plan) 또는 NB 통지 | MDR Art. 10(9), MDCG 2020-3 |
| UDI | DI 재발급 판정 | `06_문서_기록관리/SOP-UDI-001_UDI_통합관리_초안.md` §4.3 |

#### (6) 문서 갱신 및 종결
- 영향받는 문서 개정: SOP, WI, 도면, 라벨, IFU, 기술문서(TD), SBOM
- CCB 종결 승인 → CR 상태 Closed
- 변경 기록 보존: 제품 수명 + 2년 (ISO 13485 §4.2.5)

## 6. 기록 양식

| 양식 | 용도 |
|------|------|
| F-CC-001 변경요청서(CR) | 변경 식별·사유·긴급도 기록 |
| F-CC-002 영향평가서(CIA) | 5축 병렬 평가 결과 |
| F-CC-003 CCB 회의록 | 심의 결과·조건·서명 |
| F-CC-004 변경검증보고서 | V&V 결과, 재교정 성적서 포함 |
| F-CC-005 규제통지 판정표 | 각 규제기관별 통지 유형·제출 일정 |

## 7. 긴급 변경 (Emergency Change)
- 환자·사용자 안전에 즉각적 위험이 있는 경우 CCB 소집 전 임시 조치 가능
- CCB 의장 + QA 책임자 사전 구두 승인 → 72시간 이내 정식 CR 소급 작성
- 긴급 변경도 V&V 필수 (단, 사후 수행 가능)

## 8. 교차 참조
- `03_설계_개발관리/IEC_62304_SW_수명주기.md` — SW 변경 관리
- `03_설계_개발관리/IEC_81001-5-1_FDA_Cybersecurity_SW보안.md` — 보안 패치 관리
- `03_설계_개발관리/SOP-SBOM-001_SBOM_생성관리_절차.md` — SBOM 갱신 트리거
- `04_제조공정_관리/공정_밸리데이션.md` §7 — 방사선 출하 교정 기준
- `06_문서_기록관리/SOP-UDI-001_UDI_통합관리_초안.md` — UDI DI 재발급 판정
- `07_위험관리_ISO14971/ISO14971_프로세스_상세.md` — 위험평가 재수행 기준
- `12_교차검증_보고서/2026-04-21_Xray_안전성능_사이버보안_정합성.md` — 변경통제 SOP 부재 식별


---

## 9. QMSR 실사 대응 — 변경통제 기록 강화 (v0.3 추가)

> **배경**: FDA QMSR(2026-02-02 발효) 하에서 변경통제 기록은 FDA 실사 시 직접 열람 대상이다. CP 7382.850은 리스크 기반 변경관리의 적절성을 핵심 평가 항목으로 지정한다.

### 9.1 변경통제 기록 FDA 열람 대비

| 기록 항목 | 열람 대비 요구사항 | 근거 |
|----------|-------------------|------|
| CR(변경요청서) | 변경 사유·리스크 평가·근거의 논리적 완결성 | ISO 13485 §7.3.9 |
| CIA(영향평가서) | 환자 안전·제품 성능·규제 적합성 3축 평가 기록 | CP 7382.850 |
| CCB 회의록 | 참석자·논의·결정·조건부 승인 사항 명확 기록 | QMSR 리스크 기반 평가 |
| V&V 결과 | 변경 전후 비교 데이터, 퇴행(regression) 시험 결과 | ISO 13485 §7.3.9 |
| 규제통지 판정 | 통지 불요 판정 시에도 판정 근거 문서화 필수 | FDA 510(k) Guidance |

### 9.2 EUDAMED UDI/Device 등록 갱신 절차

EUDAMED 4개 모듈 의무화(2026-05-28 발효)에 따라 변경통제 프로세스에 다음 절차를 추가한다:

#### (1) EUDAMED 등록 영향 평가 (CIA 5축 → 6축 확장)

기존 5축 병렬평가(안전성, 성능, 규제, 사이버보안, 공급자)에 **EUDAMED 등록** 축을 추가한다:

| 평가 항목 | 판정 기준 |
|----------|----------|
| Basic UDI-DI 변경 여부 | 의도된 사용·위험등급·필수 설계특성 변경 시 새 Basic UDI-DI 필요 |
| UDI-DI 변경 여부 | 제품 버전·포장·라벨 변경 시 UDI-DI 재발급 → EUDAMED 갱신 |
| Device 등록 정보 갱신 | 제조자 정보·AR 정보·NB 인증서 범위 변경 시 EUDAMED 갱신 |
| SRN(Single Registration Number) 영향 | Actor 정보 변경 시 SRN 갱신 |

#### (2) EUDAMED 갱신 워크플로

1. CCB 승인 시 EUDAMED 영향 판정 기록 (F-CC-002 항목 추가)
2. 영향 있음 판정 → RA가 EUDAMED 등록 갱신 요청서 작성
3. 등록 갱신 완료 후 CR에 EUDAMED 갱신 확인 기록 첨부
4. legacy 기기(2026-11-28 등록 의무)에 대한 변경은 등록 일정과 연계 관리

### 9.3 IEC 62304 Edition 2 전환 준비

IEC 62304 Ed.2 — FDIS 단계, **발행일 미확정**(2026-09-25 기준 미발행; ISO 카탈로그상 IEC 62304:2006은 Ed.1 + AMD1:2015가 현행, audit #1054/#1074). 발행 시 SW 변경 분류 기준 전환을 위해 다음을 준비한다 (Ed.2 컬럼은 **초안 기준·Tier1 미대조**):

| 현행 (Ed1) | 전환 후 (Ed2) | 변경통제 영향 |
|-----------|-------------|-------------|
| Class A (위해상황에 기여 불가, 또는 SW 시스템 외부 위험통제 적용 후 위험 허용 가능; A1:2015 문구 Tier2 인용·Tier1 미대조) — §4.3 | Level I (낮은 위험) | Minor 변경 간주 기준 재정의 필요 |
| Class B (비중대(non-SERIOUS) 상해 가능) — §4.3 | Level II (높은 위험) | Major 변경 심의 기준 재정의 필요 |
| Class C (사망·중대(SERIOUS) 상해 가능) — §4.3 | Level II (높은 위험) | — |

- Ed2 발행 확정 시 F-CC-002(영향평가서)의 SW 분류 항목을 Level I/II로 갱신
- AI/ML 구성요소 변경 시 Ed2의 AI 수명주기 요구사항 반영 여부 평가 추가
- 전환 기간 중 Ed1/Ed2 병행 표기 허용 (CCB 판단)

### 9.4 개정 이력

| 버전 | 일자 | 변경 사항 |
|------|------|-----------|
| v0.3.3 | 2026-09-25 | **audit #1071/#1074 정정** — §9.3 IEC 62304 §4.3 SW 안전등급 정의 정정(A=상해·건강손상 불가, B=비중대 상해 가능; 종전 B '중상 가능'은 Class C 정의와 충돌), SOP-RM-001 §표기와 통일. Ed.2 '2026년 8월 발행 예정'(경과)→발행일 미확정·FDIS로 중립화, Level I/II 매핑은 초안 기준 명시 |
| v0.3.2 | 2026-09-24 | audit #1067 회귀 복구 — 커밋 d4f582b(2026-09-18) stale 덮어쓰기로 삭제된 v0.3.1 이력행·버전 재기재. §출처 '현행 제1185호(2026-07-09)' 병기(audit #1032/#1053) 이력화 |
| v0.3.1 | 2026-09-10 | audit #1040 동일오류클래스 일괄교정 — §출처 '진단용 방사선 발생장치 안전관리규칙 (총리령 제1122호)' → '보건복지부령 제1122호'(law.go.kr 원문 표제부 Tier1) |
| v0.3 | 2026-06-05 | v0.3 보강 — QMSR 실사 대비 기록 강화, EUDAMED 등록 갱신 절차 추가, IEC 62304 Ed2 전환 준비 |
| v0.2 | 2026-05-21 | v0.2 보강 — 5축 병렬평가, 긴급변경, X-ray 특수사항, 양식 상세화 |
| v0.1 | 2026-04-30 | 초안 작성 |
## 출처
- ISO 13485:2016 §7.3.9 Design and development changes
- FDA QMSR (2026-02-02 시행) → ISO 13485 §7.3.9 참조편입
- EU MDR 2017/745 Art. 10(9), MDCG 2020-3
- IEC 62304:2006+A1:2015 §7 Software problem resolution, §8 Software maintenance
- IEC 81001-5-1:2021 §8 Maintenance of security
- IEC 60601-2-54:2022 (방사선 관련 시험 기준)
- 진단용 방사선 발생장치 안전관리규칙 (보건복지부령 제1122호(현행 제1185호, 2026-07-09))
- 확인일: 2026-04-30
