---
doc-id: SOP-ENV-001
title: 인프라 및 작업환경 관리 절차
type: SOP
version: v0.3.1
status: draft
category: 02_품질경영시스템_QMS
purpose: >
  ISO 13485:2016 §6.1 자원제공, §6.3 인프라, §6.4.1 작업환경, §6.4.2 오염통제 요구사항을 충족하기 위해
  의료용 X-ray 시스템 제조에 필요한 인프라(건물·장비·SW·유틸리티)와 작업환경(온도·습도·청정도·방사선 구역)의
  관리·모니터링·유지보수 절차를 정의한다.
applicable:
  - ISO 13485:2016 §6.1
  - ISO 13485:2016 §6.3
  - ISO 13485:2016 §6.4.1
  - ISO 13485:2016 §6.4.2
  - FDA QMSR §820.10/ISO 13485 §6.3·§6.4 편입 (구 QSR §820.70(c)(d)(e) 폐지)
  - EU MDR 2017/745 Annex I §16 방사선 방호 (방사선 구역 관련 한정; 제조 작업환경 직접 요건 아님)
  - 진단용방사선안전관리규칙(보건복지부령 제1185호)
  - MFDS GMP 별표2 §6 제조 및 시험환경
owner: 시설/생산 관리자
reviewer: QA Lead
last-review: 2026-11-18
review-due: 2027-06-18
related-docs:
  - QM-001
  - SOP-MR-001
  - SOP-CC-001
  - SOP-TRN-001
forms:
  - F-ENV-001
retention: 5년
---

# SOP-ENV-001 인프라 및 작업환경 관리 절차

> **실운영 문서 미참고** — ISO 13485:2016 표준 조항 기반 독립 작성.

---

## 1. 목적 (Purpose)

본 절차는 의료용 X-ray 시스템 제조에 사용되는 인프라 자원의 결정·제공·유지 및 작업환경(물리적 환경, 방사선 구역)의 관리 요구사항을 정의하여, 제품 적합성에 영향을 미치는 환경 요인을 통제한다.

---

## 2. 적용 범위 (Scope)

| 적용 대상 | 세부 내용 |
|---|---|
| 인프라 | 제조동, 시험실, 창고 등 건물·작업공간; 제조장비·시험장비; IT 인프라(HW·SW·네트워크); 유틸리티(전력·압축공기·냉각수) |
| 작업환경 | 온도·습도·청정도·정전기(ESD) 통제 구역; X-ray 방사선 발생 구역 |
| 적용 제품 | 의료용 X-ray 진단 시스템 (이동형·고정형) |
| 적용 제외 | 고객 현장 설치 후 환경 — 단, 설치 전 사전 환경 요건 사양서(IQ 체크리스트) 별도 관리 |

---

## 3. 책임 및 권한 (Responsibility — RACI)

| 역할 | 책임 내용 | R/A/C/I |
|---|---|---|
| 시설/생산 관리자 | 인프라 목록 유지, 예방보전 일정 수립·실행, 방사선 구역 관리 | R/A |
| QA Lead | 작업환경 모니터링 기록 검토, 일탈 시 CAPA 개시 | A/R |
| 방사선 안전관리자 | 진단용방사선안전관리규칙 준수, 방사선 구역 정기점검 | R |
| 공정 엔지니어 | 환경 파라미터 일일 측정·기록 | R |
| 경영진 | 자원 결정·예산 승인 | A |

---

## 4. 용어 정의 (Definitions)

| 용어 | 정의 |
|---|---|
| 인프라(Infrastructure) | 조직이 운영에 필요한 건물, 장비, IT 시스템, 유틸리티의 총칭 (ISO 13485 §6.3) |
| 작업환경(Work Environment) | 작업이 수행되는 조건의 집합 — 인적, 물리적 요인 포함 (ISO 13485 §6.4.1) |
| 오염통제(Contamination Control) | 제품이나 작업환경을 오염으로부터 방지하기 위한 통제 활동 (ISO 13485 §6.4.2) |
| 방사선 관리구역 | 진단용방사선안전관리규칙상 방사선 피폭 통제가 필요한 구역 |
| 예방보전(PM) | 장비 고장 방지를 위해 주기적으로 수행하는 유지보수 |
| 일탈(Deviation) | 정해진 작업환경 파라미터 범위를 벗어난 상태 |

---

## 5. 절차 (Procedure)

### 5.1 §6.1 자원 결정 및 제공

#### 5.1.1 연간 자원 계획 수립

```
[연간 자원계획 수립 흐름]

사업계획 확정(경영진) → QA·생산 부서 자원 요구사항 제출
         ↓
시설/생산 관리자: 현황 대비 갭 분석
 - 인프라 목록(F-ENV-001 §A) 현행화
 - 노후화·용량 부족 설비 식별
         ↓
자원 계획서 작성 (필요 투자 목록, 우선순위, 예산)
         ↓
경영진 검토·승인 → SOP-MR-001 경영검토 안건 포함
         ↓
승인된 자원 조달 실행 (SOP-SUP-001 구매절차 연계)
```

**판정기준:** 경영검토(SOP-MR-001) 전까지 차년도 자원 계획 승인 완료.

**입력:** 사업계획서, 인프라 목록(F-ENV-001 §A), 이전 연도 경영검토 결과  
**출력:** 연간 자원계획서(경영진 서명본), F-ENV-001 §A 갱신

#### 5.1.2 긴급 자원 요청

긴급 설비 교체·추가 시 → 시설 관리자가 경영진에 서면(이메일·결재서) 보고 후 승인 획득. 변경 영향 있는 경우 SOP-CC-001 변경통제 적용.

---

### 5.2 §6.3 인프라 관리

#### 5.2.1 인프라 목록 유지

- 인프라 목록은 `F-ENV-001 §A` 양식에 유지하며, 추가·폐기 시 즉시 갱신.
- 항목: 설비 ID, 명칭, 위치, 구입일, 예방보전 주기, 담당자, 최종 PM 일자, 다음 PM 예정일

#### 5.2.2 예방보전(PM) 계획

| 인프라 유형 | PM 주기 | 담당 |
|---|---|---|
| 제조장비(조립·납땜 등) | 6개월 | 생산 엔지니어 |
| 시험장비(X-ray 발생기·검출기 시험 지그) | 3개월 | 시험 엔지니어 |
| HVAC (공조) | 분기 필터 교체; 연 1회 종합점검 | 시설 관리자 |
| UPS / 전원 | 연 1회 방전 시험 | 시설 관리자 |
| IT 서버·네트워크 | 연 1회 부하 점검; 패치 SOP-CVD-001 연계 | IT 담당자 |
| 멸균/청정 설비 (해당 시) | 제조사 권고 주기 | 시설 관리자 |

```
[PM 실행 흐름]

PM 일정 도래 → 담당자 작업 수행 → F-ENV-001 §B PM 기록 기입
         ↓
이상 발견 시: 시설 관리자 보고 → 수리 / 사용 중지 태그
         ↓
수리 완료 → 검증 테스트 → QA Lead 확인 → 복귀 허용
         ↓
기록: F-ENV-001 §B (PM 완료란 서명)
```

**판정기준:** PM 일정 지연 ≤ 5영업일; 미수행 시 사용 중지 조치.

---

### 5.3 §6.4.1 작업환경 모니터링

#### 5.3.1 환경 파라미터 기준값

| 구역 | 파라미터 | 기준 범위 | 측정 주기 | 허용 일탈 |
|---|---|---|---|---|
| 전자부품 조립실 | 온도 | 20 ± 5 °C | 1회/일 | ±2 °C, 4시간 이내 복구 |
| 전자부품 조립실 | 상대습도 | 40 ~ 65 % RH | 1회/일 | 경보 후 4시간 이내 복구 |
| ESD 통제 구역 | 표면 저항 | 10⁶ ~ 10⁹ Ω | 1회/주 | 범위 이탈 시 즉시 점검 |
| 시험실 (X-ray 특성 시험) | 온도 | 15 ~ 30 °C | 측정 전·후 | 범위 이탈 시 시험 무효화 |
| 창고 (부품/완제품) | 온도 | 10 ~ 35 °C | 1회/일 | 이탈 시 보관 적합성 재평가 |
| 창고 (부품/완제품) | 상대습도 | 30 ~ 75 % RH | 1회/일 | 이탈 시 보관 적합성 재평가 |

#### 5.3.2 일상 모니터링 절차

```
[일상 환경 모니터링 흐름]

공정 엔지니어: 매일 근무 시작 전 측정 → F-ENV-001 §C 기록
         ↓
정상 범위 내? ──Yes──> 서명 후 보관
         ↓ No
일탈 확인 → 시설 관리자·QA Lead 즉시 통보
         ↓
원인 조사 (HVAC 점검, 장비 고장 등)
         ↓
4시간 내 복구 가능? ──Yes──> 복구 후 재측정·기록
         ↓ No
제조 중단 / 격리 → QA Lead 판정 → CAPA 개시(SOP-CAPA-001)
         ↓
복구 후 QA Lead 복귀 승인 → 재가동
```

**입력:** F-ENV-001 §C 양식  
**출력:** 완성된 환경 모니터링 기록, 일탈 보고서(해당 시)

---

### 5.4 §6.4.2 오염통제 — X-ray 방사선 구역 관리

> **근거법령:** 진단용방사선안전관리규칙(보건복지부령 제1185호) 및 의료기기법 시행규칙

#### 5.4.1 방사선 구역 지정

| 구역 유형 | 적용 구역(예시) | 관리 기준 |
|---|---|---|
| 방사선 관리구역 | X-ray 출력 시험실 | 선량 1 mSv/주 경보 라인; 미허가자 출입 금지 |
| 감시구역 | 관리구역 인접 복도 | 선량 400 μSv/주 이하 유지 |
| 일반 구역 | 조립실·사무실 | 연간 1 mSv 이하 |

#### 5.4.2 방사선 구역 통제 절차

```
[방사선 구역 출입·운용 흐름]

출입 전: 방사선 안전교육 이수 확인(SOP-TRN-001) + 개인선량계 착용
         ↓
방사선 발생 장비 가동: 경고등 점등 + 인터록 활성화 확인
         ↓
시험 수행 → 완료 후 장비 전원 차단 → 인터록 해제 확인
         ↓
개인선량계 월 1회 판독 → 결과 방사선 안전관리자 보고
         ↓
연간 선량 한도(직업: 20 mSv/년) 80% 초과 시 QA Lead + 경영진 보고
         ↓
구역 오염 점검: 방사선 발생 종료 후 서베이미터로 잔류선량 확인
         ↓
F-ENV-001 §D 방사선 구역 점검 기록 기입
```

#### 5.4.3 정기 방사선 환경 점검

| 점검 항목 | 주기 | 담당 |
|---|---|---|
| 차폐체(납 벽·납 유리) 무결성 육안 점검 | 분기 | 방사선 안전관리자 |
| 서베이미터 교정 | 연 1회 (교정성적서 보관) | 외부 교정기관 |
| 방사선 관리구역 선량 실측 | 반기 | 방사선 안전관리자 |
| 작업자 개인선량 종합 보고 | 연 1회 | 방사선 안전관리자 → 경영진 |

---

## 6. 일탈·예외 처리 (Exceptions)

| 상황 | 조치 |
|---|---|
| 환경 파라미터 일탈 4시간 초과 복구 불가 | 제조 중단, QA Lead SOP-NC-001 부적합 개시 |
| PM 지연 5영업일 초과 | 시설 관리자 경영진 보고; 장비 격리 라벨 부착 |
| 방사선 구역 허가 외 출입 | 즉시 보고 → 사건 기록 → 진단용방사선안전관리규칙 §17 보고(필요 시) |
| 방사선 작업자 선량 한도 80% 초과 | 작업 재배치 검토, QA Lead + 안전관리자 공동 대응 |
| 인프라 고장으로 출하 지연 | SOP-CC-001 변경통제 적용; 고객 통보(PRO-CRP-001 연계) |

---

## 7. 기록 및 보존 (Records)

| 기록 | 양식 | 보존 기간 | 보관 위치 |
|---|---|---|---|
| 인프라 목록 | F-ENV-001 §A | 현행 + 3년 | 품질기록 서버 |
| PM 실행 기록 | F-ENV-001 §B | 5년 | 품질기록 서버 |
| 환경 모니터링 일지 | F-ENV-001 §C | 5년 | 품질기록 서버 |
| 방사선 구역 점검 기록 | F-ENV-001 §D | 5년 | 품질기록 서버 |
| 방사선 작업자 개인선량 기록 | 별도 대장 | 30년 (사내 기준. 서류 작성·비치·보존 근거조항 = 진단용방사선안전관리규칙 **제14조·별표 7**; 별표 7의 개인선량 기록 보존기간 수치는 원문 미회수로 **미확인** — 법정기간 확인 시 장기 쪽 적용. 구 인용 §18("적용의 배제")은 오귀속으로 삭제, audit #994·GH#1642) | 별도 보관 |
| 일탈·CAPA 연계 기록 | SOP-CAPA-001 양식 | 5년 | 품질기록 서버 |

---

## 8. 규제 조항 매핑 (Regulatory Mapping)

| 조항 | 표준/법규 | 본 절차 대응 섹션 |
|---|---|---|
| §6.1 | ISO 13485:2016 | §5.1 자원 결정 및 제공 |
| §6.3 | ISO 13485:2016 | §5.2 인프라 관리 |
| §6.4.1 | ISO 13485:2016 | §5.3 작업환경 모니터링 |
| §6.4.2 | ISO 13485:2016 | §5.4 오염통제 |
| §820.10 → ISO 13485 §6.4.1 환경통제 (구 §820.70(c) 폐지) | FDA QMSR | §5.3, §5.4 |
| §820.10 → ISO 13485 §6.2 인력 (구 §820.70(d) 폐지) | FDA QMSR | §3 RACI, §5.1 |
| §820.10 → ISO 13485 §6.4.2 오염통제 (구 §820.70(e) 폐지) | FDA QMSR | §5.4 방사선 구역 |
| Annex I §16 방사선 방호 (방사선 구역 한정) | EU MDR | §5.3, §5.4 |
| §17~18 | 진단용방사선안전관리규칙 | §5.4.2~5.4.3 |

---

## 9. 적대적 자기검토 결과 (Self-Review)

> 심사관 모드 자기검토 — 2026-06-18

| 검토 항목 | 결과 | 비고 |
|---|---|---|
| §6.4.2 오염관리 — X-ray 방사선 근거법령 인용 | ✅ 진단용방사선안전관리규칙 제1185호 명시 | |
| §6.3 인프라 PM 판정기준 부재 여부 | ✅ "5영업일 초과 시 격리" 기준 명시 | |
| F-ENV-001 양식 참조 일관성 | ✅ §A~D 섹션 분리 참조 | |
| RACI 완전성 | ✅ 방사선 안전관리자 역할 별도 정의 | |
| 개인선량 기록 보존기간 — 30년 특수 요건 | ⚠️ §7 근거조항 §18 오귀속 삭제 → 제14조·별표 7로 정정(GH#1642). 별표 7 보존기간 수치 Tier1 미확인 — 사내 30년 유지 | |
| SOP-MR-001 경영검토 연계 | ✅ §5.1.1 흐름도에 연계 명시 | |
| 긴급 자원 요청 절차 누락 여부 | ✅ §5.1.2에 기술 | |
| 잠재 결함: SOP-SUP-001 참조 — 현재 저장소 존재 여부 | ⚠️ 09_공급자_관리/ 확인 필요; 참조는 유지 | |

---

## 개정 이력

| 버전 | 일자 | 작성 | 변경 내용 |
|---|---|---|---|
| v0.3.1 | 2026-11-18 | md-process-builder | audit #994(GH#1642) 종결 — §7 개인선량 기록 근거 '진단용방사선안전관리규칙 §18'(=적용의 배제) 오귀속 삭제, 서류 작성·비치·보존 근거 제14조·별표 7로 정정(조문 구조: 법령 전문 미러 yeslaw 대조 — Tier2, law.go.kr 원문 재확인 권고). 30년 수치는 별표 7 원문 미회수로 '미확인'·사내 기준으로 명시 |
