---
doc-id: SOP-NC-001
title: 부적합 제품 관리 절차
type: SOP
version: v0.3.1
status: draft
category: 02_품질경영시스템_QMS
purpose: 부적합 제품의 식별·격리·처분·통지를 규정하여 비의도적 사용·출하를 방지
applicable: [ISO13485:2016 §8.3, FDA QMSR, EU MDR 2017/745 Art.10(12), MFDS, IEC60601-2-54]
forms: [F-NC-001, F-NC-002, F-NC-003]
related-docs: [SOP-CAPA-001, SOP-CC-001, SOP-MFG-001, SOP-PMS-001, SOP-SUP-001]
related-issues: []
owner: QA Lead
last-review: 2026-07-11
review-due: 2027-05-21
---

# SOP-NC-001 — 부적합 제품 관리 절차 v0.3.1

## 1. 목적

본 절차는 제품 요구사항에 적합하지 않은 제품(원자재·반제품·완제품·SW 릴리스)을 식별·문서화·격리·평가·처분하여, 부적합 제품의 비의도적 사용 또는 인도를 방지한다.

## 2. 적용 범위

- 수입검사 단계에서 식별된 부적합 원자재·부품
- 공정 중 검사에서 발견된 부적합 반제품
- 최종 검사 불합격 완제품
- 필드(시판 후)에서 발견된 부적합 제품
- SW 빌드 테스트 실패 릴리스 (IEC 62304 §8 문제해결 연계)
- X-ray 시스템 구성품(detector, tube, SW) 전체 해당

## 3. 용어 정의

| 용어 | 정의 |
|------|------|
| 부적합(Nonconformity) | 제품이 규정된 요구사항(설계입력, 규격, 도면, 라벨링 등)을 충족하지 못하는 상태 |
| 특채(Concession) | 부적합 제품을 그 상태 그대로 사용·출하하도록 승인하는 결정 |
| 폐기(Scrap) | 부적합 제품을 재작업·수리 불가로 판정하여 폐기 처분 |
| 재작업(Rework) | 부적합 제품을 원래 요구사항에 적합하도록 재처리 |
| 반품(Return) | 부적합 원자재·부품을 공급업체에 반환 |
| MRB | Material Review Board — 부적합 처분 결정 권한 보유 |
| 권고적 통지(Advisory Notice) | 인도 후 부적합 발견 시 고객·규제기관에 발행하는 통지 |

## 4. 책임 및 권한

| 역할 | 책임 |
|------|------|
| 발견자(모든 부서) | 부적합 즉시 보고, 부적합 태그 부착, F-NC-001 초기 기록 |
| QA 담당 | F-NC-001 접수·번호 부여, 격리 확인, 조사 조율, MRB 소집 |
| MRB (QA Lead + 설계 + 제조 + RA) | 부적합 등급 판정, 처분 결정(재작업/특채/폐기/반품) |
| QA Lead | 특채 승인 최종 서명, 규제 요구사항 충족 확인 |
| RA/규제 담당 | 인도 후 부적합 시 규제 보고 판단 (MFDS/FDA/NB), 권고적 통지 |
| 제조 담당 | 격리 실행, 재작업 수행, 기록 |
| 공급자 관리 | 수입검사 부적합 시 공급업체 통보·반품 절차 |

## 5. 부적합 등급 분류

| 등급 | 정의 | 처분 기한 | CAPA 연계 |
|------|------|-----------|-----------|
| **Critical** | 환자·사용자 안전에 영향, 또는 규제 요구사항 위반. 선량 관련 부적합(X-ray tube 출력, 필터, AEC)은 자동 Critical | 72시간 이내 처분 결정 | CAPA 필수 개시 |
| **Major** | 성능·기능 저하이나 안전에 직접 영향 없음 | 5영업일 이내 | CAPA 권고 |
| **Minor** | 외관·라벨링 등 경미 불일치, 성능 무관 | 10영업일 이내 | 개선사항 기록 |

### 5.1 X-ray 시스템 특수 분류 기준

| 부적합 유형 | 자동 등급 | 근거 |
|-------------|-----------|------|
| 선량 출력 규격 초과 (kVp, mAs, HVL) | Critical | IEC 60601-2-54 §203.6, 진단용 방사선 안전관리규칙 |
| AEC(자동노출제어) 정밀도 불합격 | Critical | IEC 60601-2-54 §203.7 |
| detector DQE/MTF 규격 미달 | Major → Critical 검토 | IEC 62220-1-1, 영상품질 직접 영향 |
| SW 버전 불일치 / 빌드 무결성 실패 | Critical | IEC 62304 §8, 사이버보안 무결성 |
| 기구적 외관 흠집 (기능 무관) | Minor | — |
| 라벨링 오류 (안전 정보 누락) | Critical | EU MDR Annex I §23, MFDS 표시기재 |
| 라벨링 오류 (비안전 정보) | Minor | — |

## 6. 절차 흐름

### 6.1 부적합 발견 및 보고

1. 발견자는 부적합 제품에 **적색 "부적합" 태그**(또는 SW의 경우 JIRA 블로커 태그)를 부착
2. **F-NC-001 부적합 보고서** 작성 — 발견 일시, 위치, 제품 식별(Lot/SN/SW 버전), 부적합 내용 기술
3. QA에 즉시 통보 (Critical 의심 시 24시간 이내 QA Lead 에스컬레이션)

### 6.2 격리

1. QA 담당이 격리 지시 → 제조 담당이 **격리 구역**(물리적 분리 또는 ERP 상태 변경)에 이동
2. SW 부적합: 해당 빌드를 릴리스 파이프라인에서 블록 (CI/CD reject)
3. 격리 상태·위치를 F-NC-001에 기록
4. 격리 해제는 MRB 처분 결정 후 QA 승인 시에만 가능

### 6.3 조사 및 등급 판정

1. QA 담당이 F-NC-001 기반 초기 평가 → 등급 잠정 부여
2. 필요 시 기술부서(설계/제조/SW) 조사 요청
3. **MRB 소집** (Critical: 필수, Major: 권고, Minor: QA 단독 판정 가능)
4. 근본 원인 분석: 5-Why, Fishbone, Is/Is-Not (분석 결과 F-NC-001에 기록)
5. 최종 등급 확정

### 6.4 처분 결정

MRB(또는 QA)가 다음 처분 중 하나를 결정:

| 처분 | 조건 | 기록 |
|------|------|------|
| **재작업(Rework)** | 원래 규격 충족 가능, 재작업 절차 사전 정의 또는 SOP-CC-001 변경통제 | 재작업 지시서, 재검사 결과 |
| **특채(Concession/Use-As-Is)** | 규제 요구사항 충족, 안전·성능 영향 없음, 문서화된 정당성 | F-NC-002 특채 승인서 (QA Lead + RA 서명) |
| **폐기(Scrap)** | 재작업 불가, 특채 불가 | 폐기 기록, 환경규정 준수 |
| **반품(Return to Supplier)** | 수입검사 부적합, 공급업체 책임 | SOP-SUP-001 연계, 공급업체 NCR 발행 |

**특채 제한:**
- Critical 등급은 특채 불가 (ISO 13485 §8.3.2 — 규제 요구사항 미충족 시 concession 금지)
- 선량 관련 부적합은 특채 절대 불가
- 특채 시 승인자(QA Lead)의 신원 기록 필수 (ISO 13485 §8.3.2)
- 특채 이력은 경영검토 입력 사항

### 6.5 재작업 관리

1. 재작업 지시서 작성 (작업 내용, 수행자, 검사 기준)
2. SOP-CC-001 해당 여부 판단: 기존 제조 절차 외 작업 시 변경통제 필요
3. 재작업 완료 후 **동일 검사 기준**으로 재검사 수행
4. 재검사 합격 → 격리 해제, 불합격 → 재MRB

### 6.6 인도 후 부적합 (Post-Delivery)

ISO 13485 §8.3.3에 따라 인도 또는 사용 개시 후 부적합 발견 시:

1. 부적합 영향 범위 조사 (해당 Lot/SN 추적 — SOP-MFG-001 추적성, SOP-UDI-001 UDI 활용)
2. 환자·사용자 안전 영향 평가
3. **권고적 통지(Advisory Notice)** 발행 여부 결정 (F-NC-003)
4. 규제 보고 판단:
   - MFDS: 안전성 정보 보고 (의료기기법 시행규칙 제51조, 부작용 보고 등 — 사망·생명위협 7일 이내+추가보고 8일 이내, 기타 중대 이상사례 15일 이내; §51① 비해당 이상사례 30일·제품문제 분기 종료 후 1개월 — 식약처 고시 제2026-67호 제5조①제3호)
   - FDA: MDR(Medical Device Report) 21 CFR 803 해당 여부
   - EU: Vigilance 보고 (EU MDR Art.87~92) → SOP-PMS-001 연계
5. 시정조치 필요 시 SOP-CAPA-001 연계 개시
6. 현장 시정(FSCA) 필요 시 별도 계획 수립

### 6.7 종결 및 기록

1. 처분 완료, 재검사 합격(또는 폐기/반품 확인) 후 QA가 F-NC-001 종결
2. Critical/Major 건은 효과 검증 포함 (재발 여부 모니터링 최소 1개월)
3. 경영검토 입력: 부적합 통계(건수, 등급, 처분유형, 카테고리) 분기별 보고

## 7. CAPA 연계

| 조건 | 조치 |
|------|------|
| Critical 등급 | SOP-CAPA-001 필수 개시 (CAPA T4 — 부적합 제품) |
| 동일 부적합 반복 (3건/분기) | SOP-CAPA-001 필수 개시 |
| Major 등급 단발 | CAPA 권고, QA 판단 |
| Minor 등급 | 개선사항 기록, CAPA 불요 |

## 8. 변경통제 연계

- 재작업 시 기존 제조 절차 외 작업 → SOP-CC-001 변경통제 필수
- 부적합 근본 원인이 설계·공정 변경 필요 → SOP-CC-001 경유
- 특채 빈도 과다 시 공정 개선 → SOP-CC-001 + CAPA 연계

## 9. 양식

| 양식 ID | 명칭 | 용도 |
|---------|------|------|
| F-NC-001 | 부적합 보고서(NCR) | 부적합 발견·조사·처분·종결 전 과정 기록 |
| F-NC-002 | 특채 승인서 | 특채(Use-As-Is) 결정 시 정당성·승인자 기록 |
| F-NC-003 | 권고적 통지 기록 | 인도 후 부적합 시 고객·규제기관 통지 기록 |

## 10. 기록 보존

| 기록 | 보존 기간 | 근거 |
|------|-----------|------|
| F-NC-001 (NCR) | 5년 (단, EU 출하분 10년, 이식형 15년) | ISO 13485 §4.2.5, EU MDR Art.10(8) |
| F-NC-002 (특채) | 동일 | ISO 13485 §8.3.2 |
| F-NC-003 (권고적 통지) | 동일 | ISO 13485 §8.3.3 |
| MRB 회의록 | 5년 | — |

## 11. 성과 지표(KPI)

| 지표 | 목표 | 주기 |
|------|------|------|
| 부적합 처분 기한 준수율 | ≥ 95% | 월간 |
| Critical 건 72시간 내 처분 결정 | 100% | 건별 |
| 특채 비율 (전체 부적합 대비) | ≤ 10% | 분기 |
| 동일 부적합 반복률 | 전분기 대비 감소 | 분기 |
| 재작업 1회 합격률 | ≥ 90% | 월간 |

## 12. 교육 요구사항

- 모든 제조·검사 인원: 부적합 식별·태깅·보고 절차 (SOP-TRN-001 연계)
- QA 담당: 본 SOP 전체, 등급 판정, MRB 운영
- MRB 구성원: 본 SOP + SOP-CAPA-001 + SOP-CC-001 연계

## 13. 참조 문서

| 문서 | 관계 |
|------|------|
| SOP-CAPA-001 | 부적합 → CAPA 트리거 (T4) |
| SOP-CC-001 | 재작업·공정변경 시 변경통제 |
| SOP-MFG-001 | 공정 중 검사, 추적성(Lot/SN) |
| SOP-SUP-001 | 수입검사 부적합 → 공급업체 관리 |
| SOP-PMS-001 | 인도 후 부적합 → Vigilance/불만 연계 |
| SOP-UDI-001 | 부적합 제품 추적 시 UDI 활용 |
| ISO 13485:2016 §8.3 | 부적합 제품 관리 기본 요구사항 |
| FDA QMSR (21 CFR 820) | ISO 13485 참조편입, concession 문서화 |
| EU MDR Art.10(12) | 시정조치 체계 |
| MFDS GMP 별표2 제5장 | 부적합 제품 관리 |

## 14. 개정 이력

| 버전 | 일자 | 변경 내용 | 작성자 |
|------|------|-----------|--------|
| v0.3.1 | 2026-07-11 | audit-drain(#958) — §6.6 MFDS 보고기한 근거조항 오류 정정: "의료기기법 시행규칙 제48조"(품질관리심사기관 지정, 안전성보고와 무관)→"제51조"(부작용 보고 등, 사망·생명위협 7일+추가 8일/기타 중대 15일). 2026-07-09 자매재발 정정 스윕 누락분 | md-process-auditor |
| v0.3 | 2026-06-06 | v0.3 보강 — FDA QMSR CP 7382.850 실사 대응 강화, EUDAMED Market Surveillance 연동, 부적합 에스컬레이션 매트릭스 추가, ISO 13485 §8.3 기반 concession 절차 QMSR 정합 |
| v0.2 | 2026-05-21 | v0.2 보강 — 양식 템플릿(F-NC-001~003) 추가, X-ray 선량·Detector 부적합 처분 판정 기준 상세화 |
| v0.1 | 2026-05-09 | 초판 작성 | QA Lead |



## 15. FDA QMSR 실사 대응 — 부적합 제품 관리 (v0.3 추가)

### 15.1 CP 7382.850 실사 중점 확인 사항

FDA는 2026-02-02부터 QSIT 대신 CP 7382.850 기반 리스크 중심 실사를 수행한다. 부적합 제품 관리 영역에서 실사관이 중점 확인하는 항목은 다음과 같다:

| 실사 확인 항목 | ISO 13485 근거 | 대응 기록 |
|---------------|---------------|----------|
| 부적합 식별 즉시성 (발견→기록 시차) | §8.3 | F-NC-001 발견일·기록일 일치 확인 |
| 격리 절차 일관성 (물리적·시스템적) | §8.3 | 격리 구역 사진·ERP 상태 스크린샷 |
| 특채(concession) 승인 근거 문서화 | §8.3.2 | F-NC-002에 안전성·유효성 무영향 입증 근거 |
| 특채 승인 권한자 식별 (신원 기록) | §8.3.2 | 서명자의 역할·자격 기록 |
| 인도 후 부적합 시 규제 보고 판단 기록 | §8.3.3 | F-NC-003에 MDR/Vigilance 해당 여부 판단 근거 |
| CAPA 연계 적시성 | §8.5.2 | 부적합→CAPA 개시 간 경과일 기록 |
| 부적합 트렌드 분석 (반복 패턴) | §8.4 | PRO-DA-001 분기 보고서에 부적합 파레토 분석 포함 |

### 15.2 QMSR 하 Warning Letter / 483 발행 패턴

QMSR 전환 후 FDA 실사에서 부적합 제품 관련 지적이 예상되는 유형(내부 예방 점검용):

> **출처 성격 고지 [audit #1065 동일클래스 일괄 교정, 2026-09-22]** — 아래 표는 FDA 공식 실사통계 공표본(Tier 1)에 근거한 빈도 순위가 아니라, ISO 13485 §8.3 요구사항으로부터 도출한 **내부 예방 점검 항목**이다. 실사 지적 빈도·순위 주장으로 사용하지 않으며, 본 절차의 판정기준도 아니다.

| 지적 유형 | 근거 조항 | 예방 대책 |
|----------|----------|----------|
| 부적합 제품 격리 미흡 (혼입 위험) | ISO 13485 §8.3 | 격리 구역 물리적 분리 + ERP 상태 이중 관리 |
| 특채 승인 시 정당성 문서 누락 | §8.3.2 | F-NC-002 "안전성·성능 무영향 근거" 란 필수 기재 |
| 인도 후 부적합 조치 기록 미비 | §8.3.3 | F-NC-003 규제 보고 판단 근거 필수 기재 |
| 부적합 데이터 트렌드 미분석 | §8.4 | PRO-DA-001 분기별 분석 연계 |

### 15.3 실사 대비 체크리스트 (자체 점검용)

| # | 점검 항목 | 충족 | 비고 |
|---|----------|------|------|
| 1 | 최근 12개월 NCR 전수 목록 즉시 제출 가능 | ☐ | |
| 2 | Critical NCR의 72시간 내 처분 결정 기록 확인 | ☐ | |
| 3 | 특채 건 전수: F-NC-002 정당성 + 승인자 서명 확인 | ☐ | |
| 4 | 인도 후 NCR의 규제 보고 판단 근거 확인 | ☐ | |
| 5 | 부적합→CAPA 연계 추적 가능 | ☐ | |
| 6 | 분기별 부적합 트렌드 분석 보고서 존재 | ☐ | |
| 7 | MRB 회의록에 참석자·결정사항·근거 기재 | ☐ | |

## 16. EUDAMED 연동 — 부적합 제품 관리 (v0.3 추가)

### 16.1 EUDAMED Market Surveillance 모듈 연동

2026-05-28부터 EUDAMED Market Surveillance 모듈이 의무화되었다. 부적합 제품 관리 시 다음 EUDAMED 연동 절차를 추가한다:

| 트리거 조건 | EUDAMED 조치 | 기한 | 책임 |
|------------|-------------|------|------|
| Critical 부적합 → FSCA 판정 | EUDAMED에 FSCA 보고 업로드 (Vigilance 모듈 가동 전까지 CA 직접 보고 병행) | 즉시 (CA 보고와 동시) | RA |
| 부적합으로 인한 UDI 정보 변경 | EUDAMED UDI/Device 모듈에서 해당 기기 정보 갱신 | 변경 확정 후 7일 이내 | RA |
| 부적합 시정으로 인증서 영향 | NB에 통보, EUDAMED Certificates 모듈 갱신 확인 | 변경 확정 후 | RA/QA |
| 부적합 트렌드 → 설계변경 | SOP-CC-001 경유 후 EUDAMED 기기 정보 갱신 여부 확인 | 변경통제 종결 시 | RA |

### 16.2 Vigilance 모듈 과도기 대응 (2026-06 현재)

EUDAMED Vigilance 모듈은 아직 의무화되지 않았다 (예상: 2027년 Q2). 과도기 동안:

- 중대한 부적합 사고(Serious Incident) 보고는 각국 CA(Competent Authority)에 직접 보고 유지
- EUDAMED Vigilance 모듈 의무화 시 SOP-NC-001 §6.6 및 본 절을 갱신하여 EUDAMED 직접 보고로 전환
- RA는 EUDAMED Vigilance 모듈 개발 현황을 분기별로 모니터링하고 전환 준비 상태를 경영검토에 보고

## 17. 부적합 에스컬레이션 매트릭스 (v0.3 추가)

부적합 등급·발견 단계·규제 시장에 따른 에스컬레이션 경로를 명확히 한다:

| 등급 | 발견 단계 | 에스컬레이션 경로 | 규제 보고 |
|------|----------|-----------------|----------|
| Critical | 공정 중 | 발견자→QA→QA Lead(24h)→MRB(48h) | 해당 없음 (미출하) |
| Critical | 출하 후 | 발견자→QA→QA Lead(즉시)→MRB(24h)→RA(48h) | MFDS 15일/FDA 30일/EU CA 즉시 |
| Critical | 필드 (환자 사고) | 발견자→QA→QA Lead(즉시)→경영진(즉시)→RA(즉시) | MFDS 즉시/FDA 5일/EU CA 즉시 |
| Major | 공정 중 | 발견자→QA→MRB(5영업일) | 해당 없음 |
| Major | 출하 후 | 발견자→QA→QA Lead(48h)→MRB(5영업일)→RA 판단 | RA 판단에 따름 |
| Minor | 모든 단계 | 발견자→QA(10영업일) | 해당 없음 |

### 17.1 반복 부적합 에스컬레이션

| 조건 | 에스컬레이션 |
|------|------------|
| 동일 부적합 2건/분기 | QA Lead에 경고 보고, 예방조치 검토 |
| 동일 부적합 3건/분기 | CAPA 필수 개시 (SOP-CAPA-001) |
| 동일 부적합 3건 연속 분기 | 경영검토 긴급 안건, 공정/설계 근본 변경 검토 |
| 공급자 기인 부적합 3건/반기 | 공급자 특별감사 (SOP-SUP-001) |


---

## 부록: 양식 템플릿

### F-NC-001 — 부적합 보고서 (Nonconformity Report)

| 항목 | 내용 |
|------|------|
| NC No. | NC-YYYY-NNN |
| 발견일 | |
| 발견자 | |
| 발견 단계 | ☐수입검사 ☐공정검사 ☐최종검사 ☐출하후 ☐SW빌드 |
| **부적합 대상** | |
| 제품/부품명 | (X-ray tube / Detector / 콜리메이터 / SW 모듈 등) |
| 모델/S/N/로트 | |
| SW 버전 (해당 시) | |
| **부적합 내용** | |
| 요구사항(규격) | |
| 실측값/실제 상태 | |
| 등급 | ☐Critical(환자안전) ☐Major(성능영향) ☐Minor(경미) |
| 선량 관련 여부 | ☐예(→ 장비 즉시 사용중지) ☐아니오 |
| **즉시 시정** | |
| 격리 위치 | |
| 격리 확인자 | |

### F-NC-002 — 부적합 처분 결정서 (Disposition Record)

| 항목 | 내용 |
|------|------|
| NC No. | |
| **처분 결정** | ☐재작업(Rework) ☐수리(Repair) ☐특채(Concession) ☐폐기(Scrap) ☐반품(Return) |
| 처분 사유 | |
| MRB 심의일 | (Critical/Major 시 필수) |
| MRB 참석자 | |
| **재작업/수리 시** | |
| 재작업 절차 | |
| 재검사 기준 | |
| 재교정 필요 여부 | ☐예(X-ray 출력 재교정) ☐아니오 |
| **특채 시** | |
| 특채 허용 근거 | (안전성·유효성 영향 없음 입증) |
| RA 규제 영향 확인 | ☐영향 없음 ☐규제 통지 필요 |
| 승인자 서명 | |

### F-NC-003 — 부적합 시정 완료 확인서

| 항목 | 내용 |
|------|------|
| NC No. | |
| 처분 유형 | |
| 시정 완료일 | |
| 재검사 결과 | ☐합격 ☐불합격(→ 재처분) |
| 재교정 성적서 첨부 | ☐해당없음 ☐첨부 |
| CAPA 연계 | ☐필요(CAPA No:       ) ☐불필요 |
| QA 확인자/일자 | |
