---
doc-id: SOP-RA-002
title: SOP-RA-002 — 책임·권한 및 내부소통 절차 (Responsibility, Authority & Internal Communication)
type: SOP
version: v0.1.2
status: draft
category: 02_품질경영시스템_QMS
purpose: ISO 13485:2016 §5.5.1·§5.5.2·§5.5.3에 따라 QMS 책임·권한·내부소통 프로세스를 정의·문서화·운영
applicable:
  - ISO 13485:2016 §5.5.1, §5.5.2, §5.5.3
  - FDA QMSR §820.20(b)(1), (b)(3), (b)(5) (2026-02-02 발효)
  - EU MDR 2017/745 Article 15 (PRRC), Article 10(9)(c)
  - MFDS GMP 별표2 §5.5
  - 의료기기법 시행규칙 제11조 (품질책임자 자격·배치); 제13조 (품질책임자 교육, 별개 조항)
forms: [F-RA-001, F-RA-002, F-RA-003]
related-docs: [QM-001, JD-RA-001, SOP-QP-001, SOP-MR-001, SOP-CC-001, SOP-CAPA-001]
related-issues: [1523]
owner: 품질책임자(PRRC/MR)
last-review: 2026-07-10
review-due: 2027-06-20
---

# SOP-RA-002 — 책임·권한 및 내부소통 절차 v0.1

> **본 절차는 ISO 13485 표준 조항 기반으로 독립 작성됨 — 회사 실운영 문서 미참고.**

## 1. 목적
ISO 13485:2016 §5.5에 따라 QMS 전반에 걸친 책임·권한을 명확히 정의하고, QMS 효과성에 영향을 미치는 사항이 적절한 계층 사이에서 소통되도록 보장한다. FDA QMSR §820.20(b) 및 EU MDR Article 15(PRRC) 요구를 통합 충족한다.

## 2. 범위
본 절차는 회사의 모든 QMS 관련 조직 단위(경영진·QA·RA·R&D·제조·SCM·서비스·CS·임상/PMS)에 적용된다. 의료용 X-ray system / detector / SW 전 제품군이 대상이며, 외주 또는 위탁 인력에 부여된 QMS 책임에도 본 절차의 책임 정의가 확장 적용된다.

## 3. 용어 정의
- **MR (Management Representative, 경영대리인):** 최고경영자가 지명, QMS 유지·규제 보고 책임을 가진 자(§5.5.2)
- **PRRC (Person Responsible for Regulatory Compliance):** EU MDR Article 15에 따른 규제준수책임자
- **품질책임자:** 의료기기법 시행규칙 제11조에 따른 제조소별 배치 의무자(현행 법정 용어. 舊 "제조관리책임자" 용어는 현행 법령에 부존재하여 정정)
- **QMS 효과성 소통(Effective Communication):** §5.5.3에 따른 정책·목표·결과·개선 정보의 양방향 전달

## 4. 책임 및 권한 (RACI)
| 활동 | 경영진(CEO) | MR/PRRC | QA Lead | RA Lead | R&D | 제조 | 서비스/PMS |
|---|---|---|---|---|---|---|---|
| 품질정책 승인·자원배분 | A | C | C | C | I | I | I |
| QMS 유지·효과성 보고 | I | R/A | C | C | I | I | I |
| 규제 당국 보고 | I | A | C | R | I | I | C |
| 제품 설계출력 승인 | I | C | C | C | R/A | I | I |
| 공정 일탈 조치 | I | I | A | C | C | R | I |
| 부작용 보고(MDR/FSCA) | I | A | C | R | I | I | C |
| 내부감사 실시 | I | C | R/A | C | I | I | I |
| 경영검토 입력 제공 | I | A | R | R | R | R | R |
| CAPA 승인·종결 | I | C | R/A | C | C | C | C |
| 사이버보안 사고 대응 | I | C | C | R | R | I | A |

(R=Responsible, A=Accountable, C=Consulted, I=Informed)

## 5. 절차 본문
### 5.1 책임·권한 정의 및 문서화 (§5.5.1)
**입력:** 조직도, 직무기술서(JD-RA-001), QM-001 §5
**단계:**
1. 신규 조직 단위 또는 직무 신설 시 QA Lead가 직무기술서 초안 작성 → JD-RA-001 양식 사용.
2. 책임·권한 충돌 검토(QA Lead × RA Lead 합의).
3. CEO 승인 후 F-RA-001(책임권한 매트릭스) 갱신.
4. 매년 1회(경영검토 입력 시점) 책임·권한 재검토.

**출력:** F-RA-001 v.x, JD 개정본
**판정기준:** 모든 QMS 활동에 대해 단일 Accountable 지정 + 충돌·중복 0건.

### 5.2 경영대리인(MR) 지명 (§5.5.2) 및 PRRC 통합
**입력:** 후보자 자격 검토(경력·교육·독립성), EU MDR Article 15(1) 자격(학위+1년 경력, 또는 무학위 4년 경력).
**단계:**
1. CEO가 MR 후보 지명 → 자격 검증(QA Lead + RA Lead).
2. MR/PRRC 통합 직무기술서 발행(JD-RA-001 또는 후속) → 다음 책임 명시:
   - QMS 프로세스 수립·실시·유지
   - QMS 성과·개선 필요성을 최고경영진에 보고
   - 조직 전체에 규제·고객 요구사항 인식 촉진
   - EU MDR Article 15(3) 6대 규제준수 책임
3. F-RA-002(MR/PRRC 지명서) 발행 → 외부 게시(EU MDR Article 16 등록 시 Eudamed Actor 등록).
4. MR 부재 시 대리자 지명(연속성 보장).

**출력:** F-RA-002, Eudamed Actor 등록 증빙
**판정기준:** 지명일로부터 영업일 5일 이내 사내 공지 + 조직도 반영.

### 5.3 내부소통 프로세스 (§5.5.3)
**입력:** 품질정책·목표(SOP-QP-001), CAPA 결과, 감사 결과, PMS 트렌드, 규제 변경.

**단계 — 4 채널 모델:**
1. **하향(Top-down):** 분기 1회 전사 품질회의 — CEO/MR이 정책·목표·KPI 결과 공유. F-RA-003 회의록 기록.
2. **상향(Bottom-up):** 월 1회 부서별 품질 보고 → MR 집계 → 경영검토 입력 연계(SOP-MR-001).
3. **수평(Cross-functional):** 주 1회 QMS 운영회의(QA·RA·R&D·제조·서비스) — 일탈·변경·CAPA 동기화.
4. **이상신호(Escalation):** 안전·규제 위반 의심 시 Whistleblower 채널 → MR 직보 24h 이내.

**주기·양식:**
| 채널 | 주기 | 책임 | 기록 양식 |
|---|---|---|---|
| 전사 품질회의 | 분기 | MR | F-RA-003 |
| 부서별 품질보고 | 월 | 부서장 | F-RA-003 |
| QMS 운영회의 | 주 | QA Lead | F-RA-003 |
| 이상신호 직보 | 즉시(24h) | 신고자→MR | F-RA-003 + F-NC/CAPA |

**출력:** F-RA-003 (회의록·소통 기록), 후속조치 티켓(CAPA/CC/NC 연계).
**판정기준:** 각 채널 정시 개최율 ≥ 90%, 회의록 7일 이내 배포, 미해결 액션 30일 이내 종결.

### 5.4 소통 효과성 평가
경영검토(SOP-MR-001 §6) 입력에 다음 KPI 포함:
- 채널별 정시 개최율
- 액션 종결 적기율(SLA 30일)
- 이상신호 직보 건수·평균 대응시간
- 직원 인식도 설문 결과(연 1회)

### 5.5 흐름도
```
[책임 신설/변경] ─▶ [QA Lead JD 초안] ─▶ [RA·QA 충돌검토]
                                          │
                                          ▼
                                   [CEO 승인] ─▶ [F-RA-001 갱신]
                                                  │
                                                  ▼
[QMS 효과성 정보] ──▶ [채널 분류] ──▶ [정해진 양식·주기 소통]
                                          │
                                          ▼
                                   [F-RA-003 기록] ─▶ [경영검토 입력]
```

## 6. 규제 매핑 (조항 단위)
| 본 SOP § | ISO 13485:2016 | FDA QMSR §820.20 | EU MDR | MFDS GMP |
|---|---|---|---|---|
| §4, §5.1 | 5.5.1 | (b)(3) | Art.10(9)(c) | 별표2 §5.5.1 |
| §5.2 | 5.5.2 | (b)(3) | Art.15 (PRRC) | 시행규칙 제11조 (배치); 제13조 (교육) |
| §5.3, §5.4 | 5.5.3 | (b)(5) | Art.10(9)(c) | 별표2 §5.5.3 |

## 7. 실행 양식·기록
- **F-RA-001 — 책임·권한 매트릭스:** 조직 단위 × QMS 활동 RACI 표, 보관 5년.
- **F-RA-002 — MR/PRRC 지명서:** 지명·직무·자격·서명, 영구 보관.
- **F-RA-003 — 내부소통 회의록·기록:** 일자·채널·참석·결정·액션·기한, 보관 5년.

## 8. 예외 및 기록 보관
- 비밀유지 의무(인사·법적 절차) 정보는 본 절차의 일반 소통 채널에서 제외하되, CEO/MR/법무팀 한정 별도 채널 사용.
- 모든 양식 전자기록은 §4.2.5 기록통제 절차 준수, 변경 이력 추적.
- 보관 기간: F-RA-001 5년, F-RA-002 영구(제품 단종 후 15년 — 사내 자율정책; EU MDR Art.10(8) 비이식형 법적 최소 10년 초과 보존), F-RA-003 5년.

## 9. 적대적 자기검토 (심사관 모드)
| 점검 | 결과 | 후속 |
|---|---|---|
| §5.5.1 직무기술서 의무 명시 여부 | ✅ §5.1 단계 1 명시 | - |
| MR/PRRC 자격 객관 기준 | ✅ EU MDR Art.15(1) 학위+1년 또는 무학위+4년 경력 인용 명확(2026-07-24 정정, audit #992) | 후속: JD-RA-001 정량 자격 추가 검토 |
| 내부소통 양방향성 | ✅ 4 채널(상·하·수평·이상) | - |
| 소통 실효성 측정 KPI | ✅ §5.4 KPI 4종 | - |
| 양식·기록 보관 정의 | ✅ §8 보관 연한 명시 | - |
| 위탁 인력 책임 확장 | ⚠️ §2에 언급, §5에 절차 미약 | 후속: 위탁 책임 부속 절차 검토 |

발견 결함은 별도 `source:emergent` 이슈로 등록한다.

## 10. 변경 이력
- v0.1 (2026-06-20): 신규 작성. ISO 13485 §5.5 전 조항·FDA QMSR §820.20(b)·EU MDR Art.15 통합 절차.
- v0.1.1 (2026-07-10): **audit #955 정정** — frontmatter·§3 용어정의·§6 매핑표 '제조관리책임자(시행규칙 제13조)'를 '품질책임자(시행규칙 제11조 배치, 제13조는 교육)'로 정정(3개소).
- v0.1.2 (2026-10-06): **audit #1088 정정 — EU MDR Art.10 하위조항 오귀속 정정(EUR-Lex 02017R0745-20250110 대조)** — frontmatter·§6 매핑표 Art.10(9)(a)/(b)→(c) 경영진 책임 3개소.
