---
doc-id: 디지털의료제품법_요구사항_매트릭스
title: 디지털의료제품법 요구사항 매트릭스 — 갭 분석
type: Matrix
version: v0.2.3
status: draft
category: 02_품질경영시스템_QMS
purpose: 디지털의료제품법 조항별 요구사항 대비 사내 증빙 보유 현황 갭 분석 및 수용기준 매핑
applicable: [디지털의료제품법(법률 제20139호), ISO13485:2016, IEC62304, IEC62366-1, IEC81001-5-1, ISO14971:2019, FDA SBOM, MFDS GMP, UDI]
forms: [F-GAP-001]
related-docs: [디지털의료기기_GMP_적합판정_신청_패키지, QMS_구축_핵심요소, SOP-CC-001, SOP-SBOM-001, SOP-AIGOV-001, SOP-AIDATA-001, SOP-RM-001, SOP-VAL-001, IEC_62366-1_사용적합성_엔지니어링_계획서_v0.1, IEC_62304_SW_수명주기, IEC_81001-5-1_FDA_Cybersecurity_SW보안, AI_구성요소_단위_성능평가, 디지털의료제품법_SaMD_AI_요구]
related-issues: [14, 16, 44]
owner: RA Lead
last-review: 2026-07-12
review-due: 2027-05-22
---

# 디지털의료제품법 요구사항 매트릭스 — 갭 분석

버전: v0.2
작성일: 2026-04-24 (초안) / 2026-05-22 (보강)
범위: 디지털의료제품법 + 시행령 + 시행규칙 주요 요구사항 대비 사내 증빙 보유 현황

## 1. 사용 방법

### 1.1 매트릭스 범례
- **Req-ID**: 요구사항 식별자 (법조·규칙조 기반)
- **Status**: ● 확보 / ◐ 부분확보 / ○ 미확보 / N/A 해당없음
- **증빙 문서**: 사내 문서 경로 (미확보 시 공란)
- **수용 기준**: 해당 요구사항 충족을 판정하기 위한 구체적 기준
- **보완 액션**: 미확보/부분확보 항목의 후속 조치

### 1.2 갭 분석 절차 흐름

```
[1단계: 요구사항 식별] (RA 주관)
  ├── 디지털의료제품법 조항 분석
  ├── 시행령/시행규칙 세부 요구 매핑
  └── 관련 가이드라인·고시 식별
       ↓
[2단계: 현황 평가] (부서별 담당)
  ├── 각 Req-ID별 사내 증빙 조사
  ├── Status 판정 (●/◐/○/N/A)
  └── 증빙 문서 경로 기재
       ↓
[3단계: 갭 분석] (RA + QA)
  ├── ◐/○ 항목별 갭 원인 분석
  ├── 수용 기준(Acceptance Criteria) 정의
  └── 보완 액션 및 우선순위 결정
       ↓
[4단계: 보완 실행] (각 담당)
  ├── 보완 액션 실행 (SOP 제정, 양식 작성 등)
  ├── Status 갱신
  └── 경영검토 보고 (SOP-MR-001)
       ↓
[5단계: 정기 재평가] (연 1회 또는 법령 개정 시)
  ├── 법령 개정사항 반영
  ├── 신규 Req-ID 추가
  └── 전체 Status 재평가
```

**판정 기준**: Status를 ◐→● 로 전환하려면 해당 Req-ID의 수용 기준을 모두 충족하고, 증빙 문서가 승인·발효 상태여야 한다.

## 2. 매트릭스

### 2.1 법 본문 요구사항 (DR-01 ~ DR-07)

| Req-ID | 요구사항 | 법조/고시 | Status | 수용 기준 | 증빙 문서 | 보완 액션 |
|--------|---------|----------|--------|----------|----------|----------|
| DR-01 | 디지털의료제품 정의·분류 부합 확인 | 법 제2조 | ● | 유형 판정서 존재, MFDS 사전상담 기록(해당 시) | 01_법규_규제/디지털의료제품법_SaMD_AI_요구.md | - |
| DR-02 | 제조업 허가 + 품질관리기준 적합 판정 | 법 제8조 | ◐ | GMP 적합판정서 발급, 또는 신청서 제출 완료 | 02_QMS/디지털의료기기_GMP_적합판정_신청_패키지.md | 신청 패키지 완성 후 제출 |
| DR-03 | 기술문서 제출 — SaMD/AI 특화 항목 | 미확인(§) | ◐ | STED 형식 기술문서 완성, AI 섹션 포함 | - | 사용적합성·데이터·알고리즘 섹션 확정; 근거조문 재확인(audit #957 D1) |
| DR-04 | 변경관리 계획(AI 재학습·SW 업데이트) | 미확인(§) | ◐ | PCCP 포맷 확정, 변경 결정트리 문서화 | 02_QMS/SOP-CC-001 | PCCP 세부 포맷 확정; 근거조문 재확인(audit #957 D2) |
| DR-05 | 구성요소 단위 성능평가(센서·AI) | 법 제40조 | ◐ | 평가 프로토콜 승인, 결과 보고서 완성 | 03_설계_개발관리/AI_구성요소_단위_성능평가.md | 성능평가 프로토콜 상세화 |
| DR-06 | 사용적합성 자료 제출 | 미확인(§), IEC 62366-1 | ◐ | UEF 완성, Summative 보고서 포함 | 02_QMS/IEC_62366-1_사용적합성_엔지니어링_계획서_v0.1.md | Formative/Summative 실행; 국내법 근거조문 재확인(audit #957 D3) |
| DR-07 | 임상적 유효성(해당 시) | 해석범위(제9조 또는 제10조) | ◐ | 임상평가계획서 승인, CER 완성 | - | 임상평가계획/보고서 템플릿 작성; 기기 유형(치료 vs 진단/SaMD)에 따라 제9조(임상시험계획의 승인 등) 또는 제10조(임상적 성능시험계획의 승인) 중 분기 — RA 판단 필요, 확정조문 기재 보류(추정 배제) |

> **§ 표기 정정 이력(audit #957, 2026-07-11):** DR-03/04/06/07의 종전 "법 제15조"·"법 제17조" 인용은 Tier1 확인 결과 오귀속으로 확인되어 삭제함. 제15조="실사용 평가"(RWE), 제17조="우수 관리체계 인증의 신청 및 평가 등"으로 각 항목 내용과 무관. 정확한 대체 근거조문은 본 정정 시점 기준 미확정이며 "미확인(§)"으로 표기, 후속 조사 필요(근거: 국가법령정보센터 디지털의료제품법 [법률 제20139호, 2024-01-23 제정, 2025-01-24 시행]). 참고: 시행령(대통령령 제35230호) 중 제3조제2항제3호·제5항제8호, 제6조제2항제2호, 제8조제10호·제11호는 부칙 단서에 따라 2026-01-24 단계 시행 — **법률 본문 시행일(2025-01-24)과 혼동 금지**(audit #1043·#1046).

> **후속 조사 (2026-07-12, issue #1619 종결 조치):** DR-07 근거조문 재확인 시도 — 디지털의료제품법 제9조(임상시험계획의 승인 등) 전문을 국가법령정보센터(lsiSeq=259299)에서 직접 열람 확인(Tier1). 제9조는 임상시험 전반, 제10조는 임상적 성능시험계획(진단/SaMD 성능평가 특화)을 규정 — 자사 X-ray/SaMD 제품 특성상 어느 조문이 적용되는지는 최종 임상평가 전략(치료효과 입증 vs 진단성능 입증)에 따라 달라지는 유권해석 사안으로 판단, "해석범위"로 분류하고 단일 조문 확정 기재는 보류함(추정 배제 원칙). DR-03·DR-04는 본 조사에서도 Tier1 확정 조문을 찾지 못해 "미확인(§)" 유지.

### 2.2 사이버보안·SBOM (DR-08 ~ DR-09)

| Req-ID | 요구사항 | 법조/고시 | Status | 수용 기준 | 증빙 문서 | 보완 액션 |
|--------|---------|----------|--------|----------|----------|----------|
| DR-08 | 사이버보안 관리 | 디지털의료기기 보안 지침 | ◐ | 위협모델링 완료, Pen-test 결과 확보, 잔여 취약점 CVSS<7.0 | 03_설계_개발관리/IEC_81001-5-1_FDA_Cybersecurity_SW보안.md | 체크리스트 이행 증빙 완성 |
| DR-09 | SBOM 관리 (권고) | 보안지침 제16조 | ● | SBOM 자동 생성 파이프라인, 취약점 모니터링 운영 | 03_설계_개발관리/SOP-SBOM-001 | - |

### 2.3 표시·기재·IFU (DR-10 ~ DR-12)

| Req-ID | 요구사항 | 법조/고시 | Status | 수용 기준 | 증빙 문서 | 보완 액션 |
|--------|---------|----------|--------|----------|----------|----------|
| DR-10 | 디지털의료기기 표시·기재 | 고시 | ○ | 라벨/IFU 디지털 특화 항목 체크리스트 완성 | - | 라벨/IFU 템플릿 작성 |
| DR-11 | 독립형 SW 사용적합성 | MFDS 가이드라인 | ○ | UX 평가 절차 수립, 평가 결과 확보 | - | 독립형 SW UX 평가 절차 수립 |
| DR-12 | 생성형 AI 특화 요구(해당 시) | MFDS 가이드라인 | N/A | - | - | 현재 프로젝트 범위 외 |

### 2.4 시판후 감시 (DR-13 ~ DR-15)

| Req-ID | 요구사항 | 법조/고시 | Status | 수용 기준 | 증빙 문서 | 보완 액션 |
|--------|---------|----------|--------|----------|----------|----------|
| DR-13 | 시판 후 감시(SaMD/AI 성능 모니터링) | 법, PMS 고시 | ◐ | AI 드리프트 모니터링 계획 수립, KPI 정의 | 08_시판후_감시_PMS/ | AI 드리프트 모니터링 계획 추가 |
| DR-14 | 이상사례 보고(기한 3/7/15일) | 법, PMS 고시 | ● | 보고 절차 수립, 모의 보고 1회 이상 실시 | 08_시판후_감시_PMS/ | - |
| DR-15 | 성능인증 신청 (자율) | 법 제40조 | ○ | 인증 신청서 작성, 시험 데이터 확보 | - | 파일럿 1종 신청 계획 수립 |

### 2.5 개인정보·네트워크·데이터 무결성 (DR-16 ~ DR-19)

| Req-ID | 요구사항 | 법조/고시 | Status | 수용 기준 | 증빙 문서 | 보완 액션 |
|--------|---------|----------|--------|----------|----------|----------|
| DR-16 | 개인정보·의료데이터 보호 | 개인정보보호법, 의료법 | ◐ | DPIA 완료, 데이터 처리 방침 문서화 | - | DPIA 템플릿 확보·작성 |
| DR-17 | 네트워크 의료기기 요구 | IEC 80001-1 | ◐ | 네트워크 위험 평가 완료, 보안 아키텍처 문서화 | - | 네트워크 위험 평가 절차 수립 |
| DR-18 | IFU·환자용 자료 | 고시 | ◐ | 디지털 IFU 포맷 확정, 다국어 지원 계획 | - | 디지털 IFU 포맷 결정 |
| DR-19 | UDI 부여·관리 | 의료기기법 + 디지털 보완 | ● | UDI DI/PI 부여, DB 등록 완료 | 06_문서_기록관리/ | - |

### 2.6 QMS 프로세스 (DR-20 ~ DR-28)

| Req-ID | 요구사항 | 법조/고시 | Status | 수용 기준 | 증빙 문서 | 보완 액션 |
|--------|---------|----------|--------|----------|----------|----------|
| DR-20 | 설계·개발 프로세스(ISO 13485 §7.3) | GMP | ● | DHF 체계 수립, 설계검증/밸리데이션 프로토콜 존재 | 03_설계_개발관리/설계개발_프로세스.md | - |
| DR-21 | 위험관리 통합(ISO 14971) | GMP, 고시 | ● | RMF 수립, FMEA/FTA 완료, 잔존위험 수용 판정 | 07_위험관리_ISO14971/ | - |
| DR-22 | SW 수명주기(IEC 62304) | GMP | ● | SW 안전 클래스 분류, 수명주기 계획서 승인 | 03_설계_개발관리/IEC_62304_SW_수명주기.md | - |
| DR-23 | 공급자 관리(구성요소·OSS) | GMP, SBOM 연계 | ◐ | OSS 공급망 절차 수립, 라이선스 컴플라이언스 확인 | 09_공급자_관리/ | OSS 공급망 절차 추가 |
| DR-24 | 교육·훈련(AI·사이버보안) | GMP | ◐ | AI 개발자 교육 모듈 수립, 이수 기록 확보 | 10_교육_훈련/ | AI 개발자 추가 교육 모듈 |
| DR-25 | 기록 보존(DHF·DMR) | GMP, MDR | ● | 보존 기간 정의, 백업 절차 수립 | 06_문서_기록관리/ | - |
| DR-26 | 불만처리·CAPA | GMP | ◐ | 디지털 특화 불만 트리거 정의, CAPA SOP 운영 | 02_QMS/SOP-CAPA-001 | 디지털 특화 불만 트리거 추가 |
| DR-27 | 내부 심사 | GMP | ◐ | 디지털 항목 포함 체크리스트 완성, 심사 1회 이상 실시 | 02_QMS/SOP-IA-001 | 디지털 항목 체크리스트 추가 |
| DR-28 | 경영 검토 | GMP | ◐ | 디지털 성능지표 의제 포함, 검토 1회 이상 실시 | 02_QMS/SOP-MR-001 | 디지털 KPI 의제 추가 |

### 2.7 방사선·안전·AI 거버넌스 (DR-29 ~ DR-35)

| Req-ID | 요구사항 | 법조/고시 | Status | 수용 기준 | 증빙 문서 | 보완 액션 |
|--------|---------|----------|--------|----------|----------|----------|
| DR-29 | 방사선 안전(X-ray 해당) | 진단용 방사선 안전관리규칙 | ● | 방사선안전관리자 지정, 정기검사 합격, 차폐 평가 완료 | 01_법규_규제/진단용방사선_안전관리규칙_개정이력.md | - |
| DR-30 | 전자문서·전자서명 | 전자문서법 | ◐ | 전자서명 정책 문서화, 시스템 밸리데이션 | - | 전자서명 정책 문서화 |
| DR-31 | 데이터 무결성(ALCOA+) | 고시 | ◐ | DI SOP 제정, ALCOA+ 준수 자가진단 완료 | - | DI SOP 제정 |
| DR-32 | 외부 공개·투명성(AI 설명성) | 가이드라인 | ○ | Model Card 작성, XAI 계획 수립 | - | Model Card·XAI 계획 |
| DR-33 | 공정성·편향 평가(AI) | 가이드라인 | ○ | Fairness 평가 절차 수립, 편향 분석 보고서 | 03_설계_개발관리/SOP-AIGOV-001 | Fairness 평가 절차 수립 |
| DR-34 | 재검토·유효기간 관리 | 고시 | ◐ | 문서 재검토 주기표 수립, 자동 알림 체계 | - | 문서 재검토 주기표 |
| DR-35 | 사후 학습 데이터 관리 | 가이드라인 | ○ | 드리프트·재학습 거버넌스 SOP 제정 | 03_설계_개발관리/SOP-AIGOV-001 | 드리프트·재학습 거버넌스 |

## 3. 요약 통계

| Status | 건수 | 비율 |
|--------|------|------|
| ● 확보 | 8 | 23% |
| ◐ 부분확보 | 18 | 51% |
| ○ 미확보 | 8 | 23% |
| N/A | 1 | 3% |
| **합계** | **35** | **100%** |

## 4. 우선순위 보완 과제 (Top 5)

| 순위 | Req-ID | 과제 | 우선순위 근거 | 담당 | 목표 시기 |
|------|--------|------|-------------|------|----------|
| 1 | DR-05/DR-15 | 구성요소 단위 성능평가·자율성능인증 | 법 제40조 직접 대응, 2026 시행 | AI/QA | 2026 Q3 |
| 2 | DR-06/DR-11 | 사용적합성 (IEC 62366-1) + 독립형 SW UX | GMP 심사 필수 제출 | UX/RA | 2026 Q3 |
| 3 | DR-32/DR-33/DR-35 | AI 설명성·공정성·드리프트 거버넌스 | MFDS 가이드 권고, EU AI Act 대응 | AI/QA | 2026 Q4 |
| 4 | DR-10/DR-18 | 표시기재·디지털 IFU | 품목허가 필수 | RA | 2026 Q3 |
| 5 | DR-31 | 데이터 무결성 SOP (ALCOA+) | GMP 심사 중점 항목 | QA | 2026 Q3 |

## 5. X-ray 시스템 특화 갭 분석

### 5.1 방사선 관련 추가 요구사항

| 항목 | 현황 | 갭 | 보완 방안 |
|------|------|-----|----------|
| 선량 관리 프로토콜 | DRL 기준 보유 | AEC 자동최적화 알고리즘 검증 미완 | SOP-VAL-001 내 선량 검증 추가 |
| 영상품질 QC | QC-IQ-001 존재 | AI 후처리 영향 평가 미포함 | QC 프로토콜에 AI 영향 항목 추가 |
| 방사선 안전 교육 | 연 1회 실시 | AI 관련 방사선 안전 교육 미포함 | 교육 모듈 갱신 |
| Detector 교정 | SOP-CAL-001 존재 | AI 학습 데이터와 교정 상태 연계 미문서화 | 데이터셋 메타데이터에 교정 정보 포함 |

### 5.2 SW/AI 관련 추가 요구사항

| 항목 | 현황 | 갭 | 보완 방안 |
|------|------|-----|----------|
| SW 안전 클래스 분류 | IEC 62304 문서 존재 | AI 모듈 별도 분류 미완 | 클래스 C 분류 문서화 |
| AI 학습 데이터 다양성 | SOP-AIDATA-001 존재 | 인구통계별 분포 분석 미완 | 편향 분석 보고서 작성 |
| 모델 버전 관리 | 형상관리 존재 | PCCP 연계 미완 | SOP-CC-001 PCCP 섹션 확정 |
| 사이버보안 Pen-test | 계획서 존재 | 실제 테스트 미실시 | 외부_Pen-test_계획서 실행 |

## 6. F-GAP-001: 갭 분석 상태 추적 양식

| Req-ID | 보완 액션 | 담당 | 목표일 | 완료일 | Status 변경 | 비고 |
|--------|----------|------|--------|--------|------------|------|
| | | | | | ○→◐ / ◐→● | |

## 7. 변경이력

| 버전 | 일자 | 작성자 | 내용 |
|------|------|--------|------|
| v0.1 | 2026-04-24 | 의료기기 업무규칙 개발팀 | 초안 작성 |
| v0.2 | 2026-05-22 | 의료기기 업무규칙 개발팀 | 수용기준(AC) 추가, 갭 분석 절차 흐름 구체화, X-ray 특화 갭 분석 섹션 추가, 양식(F-GAP-001) 추가, 매트릭스 카테고리별 재구성, 상호참조 보강 |
| v0.2.1 | 2026-07-10 | md-process-auditor | **audit #956 정정** — DR-02 '법 제11조'(변경허가 조항)→'법 제8조'(제조업허가 조항) 정정 |
| v0.2.2 | 2026-07-11 | md-process-auditor | **audit #957 정정** — DR-03/04/06/07 '법 제15조'·'법 제17조' 오귀속 4건 삭제(제15조=실사용평가, 제17조=우수관리체계인증, 각 항목과 무관), 대체 근거조문 미확정으로 "미확인(§)" 표기·후속조사 플래그 |
| v0.2.3 | 2026-07-12 | md-process-auditor | **issue #1619 후속조치** — DR-07 근거조문 재조사, 제9조 원문 Tier1 직접 확인, 기기유형별 분기 유권해석 사안으로 판단해 "해석범위(제9조 또는 제10조)"로 표기(단일조문 확정 보류). DR-03/04는 미확인(§) 유지 |

## 출처
- 디지털의료제품법 (법률 제20139호, 2025.01.24 시행)
- 디지털의료제품 법령 시행에 따른 업무 안내서 (MFDS, 2025.04)
- ISO 13485:2016, IEC 62304:2006+AMD1:2015, IEC 62366-1:2015+A1:2020
- IEC 81001-5-1:2021, ISO 14971:2019
- 확인일: 2026-05-22
