---
doc-id: IEC_62304_SW_수명주기
title: IEC 62304 의료기기 소프트웨어 수명주기 프로세스
type: Guide
version: v0.4.1
status: draft
category: 03_설계_개발관리
purpose: IEC 62304 기반 의료기기 SW 수명주기 프로세스의 단계별 절차·산출물·X-ray SW 적용 지침 제공
applicable:
  - IEC 62304:2006/AMD1:2015 (consolidated IEC 62304:2006+AMD1:2015 CSV)
  - ISO 13485:2016 §7.3
  - FDA QMSR (21 CFR 820 → ISO 13485 편입)
  - EU MDR 2017/745 Annex I §17
  - ISO 14971:2019
  - IEC 81001-5-1:2021
  - IEC 60601-2-54
  - 디지털의료제품법 (법률 제20139호, 2024-01-23 제정, 2025-01-24 시행)
forms:
  - F-SWLC-001
related-docs:
  - 설계개발_프로세스
  - IEC_81001-5-1_FDA_Cybersecurity_SW보안
  - SOP-SBOM-001
  - SOP-AIGOV-001
  - SOP-AIDATA-001
  - SOP-VAL-001
  - CHK-DR-001
  - ALARA_지원기능_설계명세
  - AI_구성요소_단위_성능평가
related-issues: [6, 8]
owner: SW Lead
last-review: 2026-07-10
review-due: 2027-05-24
---

# IEC 62304 의료기기 소프트웨어 수명주기 프로세스 — v0.2

## 1. 목적

의료기기 SW(X-ray 제어 SW, Detector 펌웨어, 영상처리 SaMD, AI 모듈)에 대해 IEC 62304 기반 수명주기 프로세스의 단계별 수행 절차, 책임, 산출물, 판정 기준을 규정한다.

## 2. 적용 범위

| SW 유형 | 본 프로젝트 적용 예 | IEC 62304 적용 | 안전성 클래스 |
|---------|---------------------|----------------|--------------|
| 제품 내장 SW (SiMD) | X-ray 시스템 제어 SW, Detector 펌웨어, 노출 제어(AEC/APR) | 전체 적용 | Class C |
| 독립 SW (SaMD) | 영상처리·판독 보조 SW | 전체 적용 + IMDRF SaMD | Class B/C |
| AI/ML 모듈 | 이상검출 AI, 선량 최적화 AI | 전체 적용 + GMLP | Class B/C |
| SOUP | OS, 드라이버, OSS, DICOM 스택 | 식별·검증 (§5.1.5, §8) | — |
| 비제품 SW | MES, QMS 문서관리 | 비적용 → ISO/TR 80002-2 | — |

## 3. 용어 정의

| 용어 | 정의 |
|------|------|
| SW Item | 소스 코드, 오브젝트 코드, 제어 데이터, 데이터 세트의 식별 가능한 단위 |
| SW Unit | 컴파일·검증이 독립적으로 가능한 최소 코딩 단위 |
| SW System | 통합된 SW 항목들의 집합체 |
| SOUP | Software of Unknown Provenance — 제조사가 개발하지 않았거나 프로세스 불투명한 SW |
| Safety Class | SW 고장 시 위해 심각성에 따른 분류 (A/B/C) |

## 4. 소프트웨어 안전성 클래스 결정 절차

### 4.1 결정 주체 및 시점

| 활동 | 수행자 | 시점 | 입력 |
|------|--------|------|------|
| 초기 클래스 할당 | SW Lead + 위험관리자 | DR0 이전 (DDP 작성 시) | 의도된 사용, 위해 시나리오 |
| 클래스 확정 | SW Lead + QA | DR1 (설계입력 확정 시) | ISO 14971 위험분석 결과 |
| 클래스 재평가 | 위험관리자 | 설계변경 발생 시 | 변경영향분석(SOP-CC-001) |

### 4.2 판정 기준

| 클래스 | 판정 조건 | X-ray 시스템 적용 예 |
|--------|----------|----------------------|
| **A** | SW 고장이 사용자·환자에 상해 가능성 없음 | 로그 뷰어, 유지보수 진단 표시, 버전 정보 화면 |
| **B** | SW 고장이 중대하지 않은 상해 가능, 또는 외부 위험통제로 위해 완화 가능 | 영상 후처리 부가 기능 (밝기/대비 조절), 환자 정보 표시 |
| **C** | SW 고장이 사망·중대 상해 가능 | 노출 제어(kV/mA/타이머), AEC, 인터록 제어, 영상 판독 보조 AI |

Amendment 1:2015 — SW 외부 수단(HW 리미터 등)으로 위험통제가 완전 이전 가능한 경우 클래스 하향 허용. 근거를 위험관리 파일에 문서화 필수.

## 5. 수명주기 단계별 수행 절차

### 5.1 SW 개발 계획 (§5.1)

| 단계 | 수행자 | 활동 | 산출물 | 판정 기준 |
|------|--------|------|--------|-----------|
| 5.1.1 | SW Lead | SW 개발계획서 작성 — 수명주기 모델, 도구, 일정, SOUP 관리전략 포함 | SW 개발계획서 | QA 승인 |
| 5.1.2 | SW Lead | 안전성 클래스별 활동 범위 정의 | 클래스별 활동표 | 위험관리자 검토 |
| 5.1.3 | SW Lead | SOUP 식별 계획 (OSS, DICOM 스택, OS 드라이버) | SOUP 관리계획 | — |
| 5.1.4 | SW Lead | 구성관리·문제해결 절차 연계 | CM Plan 참조 | — |

**X-ray 맥락**: X-ray 제어 SW는 Class C로, 모든 SDLC 활동(상세설계·단위검증 포함) 필수. Detector 펌웨어는 별도 SW 항목으로 식별하고 개발환경(크로스 컴파일러, JTAG) 명시.

### 5.2 SW 요구사항 분석 (§5.2)

| 단계 | 수행자 | 활동 | 산출물 |
|------|--------|------|--------|
| 5.2.1 | SW 엔지니어 | 기능·인터페이스·성능 요구사항 도출 | SRS (SW Requirements Spec) |
| 5.2.2 | 위험관리자 | 위험통제 요구사항 식별 → SRS에 반영 | 위험통제 요구 목록 |
| 5.2.3 | 보안 담당 | 사이버보안 요구사항 반영 (IEC 81001-5-1 §6.1) | 보안 요구 섹션 |
| 5.2.4 | QA | SRS 검토·승인 | 검토 기록 |

**X-ray 맥락 SRS 필수 항목**:
- 노출 시퀀스 제어 (kV/mA/시간 설정 범위, 스텝)
- AEC 응답 특성 (PMMA 두께 범위, 허용 선량 변동)
- DAP 실시간 계산·표시 정확도 (±25%)
- 인터록 조건 (도어, 콜리메이터, Detector 위치)
- DICOM 적합성 (Modality Worklist, Storage, RDSR)

### 5.3 SW 아키텍처 설계 (§5.3) — Class B, C

| 단계 | 수행자 | 활동 | 산출물 |
|------|--------|------|--------|
| 5.3.1 | SW 아키텍트 | SW 항목 분해, 인터페이스 정의 | SAD (SW Architecture Design) |
| 5.3.2 | SW 아키텍트 | SOUP 식별·목록화 (기능, 하드웨어 요구, 알려진 결함) | SOUP 목록 |
| 5.3.3 | 위험관리자 | 아키텍처 수준 위험분석, 장애 격리 검토 | 아키텍처 위험분석 |
| 5.3.4 | 보안 담당 | Threat Modeling (STRIDE), 보안 아키텍처 검토 | 위협 모델 |

**X-ray 시스템 아키텍처 구성 예시**:
- **제어 레이어**: Generator 제어, 인터록 관리 (Class C)
- **Detector 레이어**: FPD 구동 FW, 영상 취득, 교정 (Class C)
- **영상처리 레이어**: 전처리(게인/오프셋 보정), 후처리 (Class B)
- **UI 레이어**: 촬영 워크플로우, 파라미터 표시 (Class B)
- **AI 레이어**: 검출/분류 모델 추론, 결과 오버레이 (Class B/C)
- **통신 레이어**: DICOM, HL7/FHIR, 원격 서비스 (Class A/B)

### 5.4 SW 상세 설계 (§5.4) — Class C만 필수

| 단계 | 수행자 | 활동 | 산출물 |
|------|--------|------|--------|
| 5.4.1 | SW 엔지니어 | SW Unit 수준 상세 설계 | SDD (SW Detailed Design) |
| 5.4.2 | SW 엔지니어 | 인터페이스 상세(데이터 형식, 프로토콜) | 인터페이스 사양 |
| 5.4.3 | 위험관리자 | Unit 수준 위험통제 구현 방안 검토 | — |

**X-ray Class C 상세설계 필수 항목**: AEC 알고리즘(센서 입력→mAs 결정 로직), 노출 시퀀스 상태머신, 인터록 우선순위 로직, 최대 출력 HW 리미트 연동.

### 5.5 SW 단위 구현·검증 (§5.5) — Class B, C

| 단계 | 수행자 | 활동 | 산출물 | 판정 기준 |
|------|--------|------|--------|-----------|
| 5.5.1 | 개발자 | 코딩 표준 준수 구현 | 소스 코드 | 정적분석 Pass |
| 5.5.2 | 개발자/QA | 단위 테스트 수행 | 단위 시험 기록 | 커버리지 ≥80%(Class C) |
| 5.5.3 | 개발자 | 코드 리뷰 (Class C: 필수) | 리뷰 기록 | 크리티컬 결함 0건 |

### 5.6 SW 통합·시험 (§5.6) — Class B, C

| 단계 | 수행자 | 활동 | 산출물 |
|------|--------|------|--------|
| 5.6.1 | SW 팀 | 통합 계획에 따른 점진적 통합 | 통합 빌드 |
| 5.6.2 | SW QA | 통합 시험 수행 (인터페이스·데이터플로우) | 통합 시험 기록 |
| 5.6.3 | SW QA | 회귀 시험 수행 | 회귀 시험 기록 |

**X-ray 통합시험 시나리오**: 제어SW↔Generator HW 명령 응답, Detector FW↔영상처리 SW 영상 전송, AEC 센서→노출 파라미터 자동 조절, DICOM Worklist→촬영→RDSR 전체 워크플로우.

### 5.7 SW 시스템 시험 (§5.7) — 전 클래스

| 단계 | 수행자 | 활동 | 산출물 | 판정 기준 |
|------|--------|------|--------|-----------|
| 5.7.1 | SW QA | 요구사항 기반 시스템 시험 | 시스템 시험 기록 | 모든 SRS 항목 추적 |
| 5.7.2 | SW QA | 이상조건/경계값 시험 | — | — |
| 5.7.3 | 위험관리자 | 잔존 결함 위험평가 | 결함 목록 + 위험평가 | 수용 가능 판정 |

### 5.8 SW 릴리스 (§5.8) — 전 클래스

| 단계 | 수행자 | 활동 | 산출물 |
|------|--------|------|--------|
| 5.8.1 | SW Lead | 잔존 결함 목록 검토·수용 판정 | 릴리스 기록 |
| 5.8.2 | CM 담당 | 릴리스 빌드 생성, 무결성 해시 기록 | 빌드 증적 |
| 5.8.3 | QA | 릴리스 체크리스트 확인 | 릴리스 승인 |

## 6. 유지보수 프로세스 (§6)

| 단계 | 수행자 | 활동 | 판정 기준 |
|------|--------|------|-----------|
| 6.1 | SW Lead | 유지보수 계획 수립 (피드백 채널, 패치 주기) | QA 승인 |
| 6.2 | SW 엔지니어 | 문제·변경 요청 접수 → 영향 분석 (안전성 클래스 재평가 포함) | SOP-CC-001 연계 |
| 6.3 | SW 팀 | 수정 구현, 회귀 검증 | 해당 클래스 기준 준수 |
| 6.4 | QA | 유지보수 릴리스 승인 | — |

**X-ray 맥락**: Detector 펌웨어 현장 업데이트 시 서명된 이미지만 허용, 롤백 기능 필수. AEC 파라미터 변경은 Class C 변경으로 취급.

## 7. 위험관리 프로세스 (§7)

ISO 14971 기반 SW 특화 적용:

| 활동 | 내용 | X-ray 적용 |
|------|------|-----------|
| 기여 SW 항목 식별 | 위해 상황에 기여하는 SW 항목 식별 | 노출 제어, 인터록, AEC |
| 잠재 원인 분석 | SW 고장 모드 분석 (SWFMEA) | 오지령(과노출), 무응답(미촬영), 데이터 손실 |
| 위험통제 구현 | SW 위험통제 조치 코딩·검증 | Watchdog, HW 리미트 연동, Fail-safe 차단 |
| 위험통제 검증 | 위험통제 조치 유효성 확인 | 고장 주입 시험, 인터록 시험 |

## 8. 구성관리 (§8) 및 문제해결 (§9)

| 프로세스 | 핵심 활동 | X-ray 맥락 |
|----------|----------|-----------|
| 구성관리 | SW 항목 식별, 변경 통제, 구성 상태 기록 (SOUP 포함) | SBOM 관리(SOP-SBOM-001), Detector FW 버전 관리 |
| 문제해결 | 문제 보고 → 분석 → 조치 → 회귀 확인 → 추세 분석 | 필드 결함 → SOP-CAPA-001 연계, 선량 관련 결함 우선 처리 |

## 9. SOUP 관리 실무 체크리스트

| # | 확인 항목 | 상태 |
|---|----------|------|
| 1 | SOUP 항목별 기능·성능 요구사항 정의 | ☐ |
| 2 | 하드웨어·리소스 요구사항 정의 (§5.3.4) | ☐ |
| 3 | 공표 결함(Known Anomalies) 목록 확보 및 위험 평가 (§7.1.3) | ☐ |
| 4 | CVE 모니터링 절차 수립 (IEC 81001-5-1 §6.1 연계) | ☐ |
| 5 | OSS 라이선스 호환성 확인 | ☐ |
| 6 | SBOM 자동 생성 파이프라인 구축 (CycloneDX/SPDX) | ☐ |
| 7 | SOUP 버전 변경 시 회귀시험 범위 정의 | ☐ |

**X-ray 주요 SOUP 예시**: OS(Windows LTSC/Linux), DICOM Toolkit(DCMTK/fo-dicom), 영상 라이브러리(OpenCV), GPU 드라이버, TLS 라이브러리(OpenSSL), AI 프레임워크(ONNX Runtime).

## 10. AMD1:2015 주요 변경 (Edition 1.1)

> **사실관계 정정 (audit #908):** IEC 62304에 **Amendment 2(A2:2020)는 발행된 적이 없다.** 현행 유효 판본은 **IEC 62304:2006/AMD1:2015** (consolidated `IEC 62304:2006+AMD1:2015 CSV`)이며, 2판 작업은 CDV 62304:2021이 2021-05 부결로 종료 후 재가동되어 **Edition 2는 개발 중(FDIS 단계)으로 발행일 미확정**(2026-09-19 기준 공식 미발행 — 종전 '2026-08경' 예정 표기는 경과, audit #1054). 본 문서에서 종전 "A2:2020"으로 인용한 모든 위치는 AMD1:2015로 정정한다.

- **Legacy Software** 조항 신설(AMD1:2015 부속서 신설) → 기존 시판 SW를 본 표준 전체 적용 없이도 위험 평가·gap 분석으로 계속 운영 가능
- 안전 분류 결정 기준 보완 및 SOUP 관리 강화
- (사이버보안 명시적 통합은 IEC 81001-5-1:2021 별도 표준에서 처리 — IEC 62304 본문은 SOUP/위험관리 연계 수준)

**X-ray Legacy 적용**: 기존 출시된 X-ray 제어 SW를 IEC 62304 전면 적용 없이 유지 시, gap 분석 문서(위험평가 + 미준수 항목 + 보완 계획) 필수.

## 11. AI/ML SW 특화 고려

| 항목 | 요구사항 | 참조 |
|------|----------|------|
| 데이터 거버넌스 | 학습·검증·시험 데이터 분리 관리, 데이터셋 기술서 | SOP-AIDATA-001 |
| 모델 변경관리 | PCCP(예상변경관리계획), 재학습 시 안전성 클래스 재평가 | SOP-AIGOV-001, SOP-CC-001 |
| 성능 모니터링 | 입력 분포 드리프트 모니터링, 성능 열화 감지 알림 | PMS 계획 연계 |
| 구성요소 인증 | 디지털의료제품법 §40 기반 사전 성능평가 | AI_구성요소_단위_성능평가 |
| 공정성 검증 | 성별·연령·장비 제조사별 성능 편차 검정 | SOP-AIGOV-001 |

## 12. 산출물 목록 (DHF 편입) — F-SWLC-001 체크리스트

| # | 산출물 | Class A | Class B | Class C | 상태 |
|---|--------|---------|---------|---------|------|
| 1 | SW 개발계획서 | ● | ● | ● | ☐ |
| 2 | SW 요구사항 명세(SRS) | ● | ● | ● | ☐ |
| 3 | SW 아키텍처 설계(SAD) | — | ● | ● | ☐ |
| 4 | SW 상세 설계(SDD) | — | — | ● | ☐ |
| 5 | SOUP 목록 + 공표 결함 평가 | ● | ● | ● | ☐ |
| 6 | SBOM (CycloneDX/SPDX) | ● | ● | ● | ☐ |
| 7 | 단위 시험 기록 | — | ● | ● | ☐ |
| 8 | 통합 시험 기록 | — | ● | ● | ☐ |
| 9 | 시스템 시험 기록 | ● | ● | ● | ☐ |
| 10 | 릴리스 노트·빌드 증적(해시) | ● | ● | ● | ☐ |
| 11 | SW 위험관리 파일 | ● | ● | ● | ☐ |
| 12 | 유지보수 계획 | ● | ● | ● | ☐ |
| 13 | 문제해결 로그 | ● | ● | ● | ☐ |
| 14 | 코드 리뷰 기록 | — | — | ● | ☐ |

## 13. 실무 체크포인트

| # | 체크포인트 | 확인 |
|---|----------|------|
| 1 | 안전성 클래스 결정 근거를 위험관리 파일에 1:1 링크 | ☐ |
| 2 | SOUP 식별 누락 방지 (OSS·드라이버·DICOM 스택 포함) | ☐ |
| 3 | 빌드 재현성 증적 (컴파일러 버전·의존성 해시 기록) | ☐ |
| 4 | 릴리스 전 잔존 결함의 위험 수용 근거 문서화 | ☐ |
| 5 | AMD1:2015 Legacy 조항 적용 시 gap 분석 명문화 | ☐ |
| 6 | AI 모듈 재학습 시 §5.2~§5.7 반복 여부 판단 기록 | ☐ |
| 7 | Detector FW 업데이트 시 서명 검증 절차 확인 | ☐ |


> **⚠️ IEC 62304 Edition 2 출판 예정 (2026-08-12):** IEC TC 62/SC 62A는 IEC 62304 Edition 2의 최종 승인을 2026-05-22 완료하였으며, **출판 예정일은 2026-08-12**이다. 주요 변경사항: (1) 안전분류 3등급(A/B/C) → **2레벨(Level I / Level II)** 단순화(Level I = 구 Class A, Level II = 구 Class B+C 통합), (2) 위험 제어 조치를 구현하는 SW는 외부 통제 여부와 무관하게 Level II 자동 부여, (3) AI/ML 소프트웨어 개발 수명주기 신규 조항, (4) 범위 확장(건강 SW 포함), (5) QMS 일반 요건 제거(ISO 13485 이관). **현행 문서는 IEC 62304:2006/AMD1:2015 기준이며**(과거 "A2:2020" 표기는 audit #908로 정정), **Edition 2 출판 후 gap 분석 및 개정 검토가 필요하다.** (2026-06-13 모니터링 기록)
>
> **⚠️ 커런시 갱신(2026-09-12):** 상기 "출판 예정일 2026-08-12"는 **경과하였으며 출판 사실 미확인**이다. 공개 Tier2 소스 간 진행단계 기술이 갈린다(한쪽: 2026-05 FDIS 단계 진입·IEC 공식 예측 2027년 상반기~중반 출판 / 다른 쪽: 2026년 8월 출판 예상). **Tier1(IEC Webstore 프로젝트 단계·발행 레코드) 미대조로 판본 상태 미확정** — 추정 배제 원칙에 따라 "출판됨"으로도 "연기됨"으로도 기재하지 않는다. 현행 적용 판본은 **IEC 62304:2006/AMD1:2015로 불변**이며, 본 문서의 요구사항 기술에는 영향 없음. 차기 사이클에서 IEC Webstore 원문 레코드 대조 필요(리드 등록).

## 14. 출처

- IEC 62304:2006 / AMD1:2015 (consolidated IEC 62304:2006+AMD1:2015 CSV) — webstore.iec.ch/en/publication/22794
- MDCG 2019-16 Rev.1 Guidance on Cybersecurity for medical devices
- FDA, Content of Premarket Submissions for Device Software Functions (2023-06)
- IMDRF/SaMD WG/N41 Software as a Medical Device: Clinical Evaluation
- FDA GMLP (Good Machine Learning Practice) 10 Principles (2021-10)

## 15. 변경 이력

| 버전 | 일자 | 변경 내용 | 작성자 |
|------|------|----------|--------|
| v0.1 | 2026-04-20 | 초안 — IEC 62304 주요 내용 정리 | RA/QA |
| v0.3 | 2026-06-13 | IEC 62304 Edition 2 출판 예정 노트 추가 (2026-08-12, 2레벨 단순화·AI/ML 신규 조항) | automation |
| v0.2 | 2026-05-24 | 단계별 수행절차·책임·판정기준 추가, X-ray SW 적용 예시 구체화, SOUP 체크리스트·산출물 체크리스트(F-SWLC-001) 추가, AI/ML·사이버보안 연계 보강, 상호참조 확충 | SW Lead/QA |

## 개정 이력

| 버전 | 일자 | 변경 내용 |
|------|------|-----------|
| v0.4 | 2026-06-22 | **사실오류 정정** — frontmatter·§10·§13·Edition 2 모니터링 박스·§14에서 미존재 표준 "A2:2020" 표기를 모두 IEC 62304:2006/AMD1:2015로 정정 — audit #908 |
| v0.4.1 | 2026-07-10 | **audit #947 정정** — frontmatter 디지털의료제품법 '법률 제20722호'(무관 법률)→'법률 제20139호'(2024-01-23 제정, 2025-01-24 시행) 정정 — md-process-auditor |
