---
doc-id: SOP-DHF-001
title: 설계개발파일(DHF) 관리 절차
type: SOP
version: v0.5.2
status: draft
category: 03_설계_개발관리
purpose: 의료용 X-ray 시스템 각 모델에 대한 설계개발파일(DHF/DDF) 인덱스 유지·버전통제·이관 트리거·완전성 점검 절차를 정의하여 ISO 13485 §7.3.10 및 FDA QMSR §820.10(c) → ISO 13485:2016 §7.3.10 충족
applicable:
  - ISO 13485:2016 §7.3.10
  - FDA QMSR §820.10(c) → ISO 13485:2016 §7.3.10 (DHF incorporation by reference)
  - EU MDR 2017/745 Annex II §3, §6 (기술문서 — 설계·제조 정보 / 제품 검증·확인)
  - IEC 62304:2006+AMD1:2015 §5.1, §8 (SW 개발계획·아카이브)
  - ISO 14971:2019 §7 (위험관리 파일 연계)
  - IEC 62366-1:2015 §5 (사용적합성 파일 연계)
  - MFDS GMP 별표2 §7.3
forms:
  - F-DHF-001 (DHF 인덱스 체크리스트)
  - CHK-DHF-001 (DHF 완전성 점검 체크리스트)
related-docs:
  - 설계개발_프로세스
  - SOP-DT-001
  - SOP-CC-001
  - TF-TD-001
  - CHK-DR-001
  - SOP-VAL-001
  - SOP-SBOM-001
  - SOP-RM-001
  - IEC_62304_SW_수명주기
related-issues: [1516]
owner: 설계개발 Lead / QA Manager
last-review: 2026-09-10
review-due: 2027-06-17
---

# SOP-DHF-001 설계개발파일(DHF) 관리 절차 — v0.5.2

> 이 SOP는 **실운영 문서 미참고** 원칙 하에 ISO 13485:2016, FDA QMSR, EU MDR, IEC 62304 조항만을 근거로 작성되었음.
>
> v0.4 — 2026-06-17: 신규 작성. DHF 인덱스 구조, 버전 통제, 이관 트리거, 완전성 점검 체크리스트, X-ray 제품군 적용 예시, IEC 62304 SW 아카이브 연계, TF-TD-001 구분·연계 포함.

## 개정 이력

| 버전 | 일자 | 변경 내용 | 작성/승인 |
|------|------|-----------|-----------|
| v0.4 | 2026-06-17 | 신규 작성 — §7.3.10 DHF SOP 전문, CHK-DHF-001 포함 | QMS-AutoBuilder |
| v0.5.2 | 2026-09-10 | audit #1039 동일오류클래스 일괄교정 — §7.8 보존표 'SW 소스코드·빌드 환경' 근거 'IEC 62304:2006+AMD1:2015 §5.1.1' 오귀속(§5.1.1 = 소프트웨어 개발 계획서로 기록 보존기간 요구 부재, IEC 원문 목차 Tier1) → EU MDR Art.10(8)·ISO 13485 §4.2.5(동 표 DHF 행과 근거 통일) | md-process-auditor |
| v0.5.1 | 2026-07-15 | audit #966/#967/#968 정정 — §7.7 흐름도 보존기간 15년→10년(MDR Art.10(8) 비이식형), §7.8 근거 QMSR §820.180(폐지)→§820.35/ISO 13485 §4.2.5, 임상 데이터 기록 근거 Art.87(비질런스 조항 오귀속)→Art.10(8)·Annex XV Ch.III §3 | QMS-Bot |

---

## 1. 목적

본 절차는 의료용 X-ray 시스템(generator, tube, collimator, detector, 제어 SW, AI 영상처리 구성요소 포함) 각 모델에 대한 **설계개발파일(DHF: Design History File / ISO 13485 용어: DDF: Design and Development File)** 의 구성·인덱스 관리·버전 통제·완전성 점검·이관 트리거·폐기 절차를 정의한다.

목표:

1. ISO 13485:2016 §7.3.10이 요구하는 설계개발 활동 증적(Evidence)의 완전·정확한 파일 유지
2. FDA QMSR §820.10(c) → ISO 13485:2016 §7.3.10 (DHF) 요건 — 설계이력이 승인된 기기마스터기록(DMR)에 따라 개발되었음을 입증
3. EU MDR Annex II 기술문서의 DHF 파트 완전성 보장
4. 규제기관 실사(Audit/Inspection) 시 즉각 제출 가능한 인덱스 기반 파일 체계 운영

---

## 2. 적용 범위

- 신규 제품 개발(PHase 1 기획 개시 시점부터 이관 완료 후 아카이브까지 전 기간)
- 주요 설계변경(Major Change) — SOP-CC-001에 따라 Class II/III 판정된 변경 건
- SW/FW 주요 릴리스 (IEC 62304 Class B/C 소프트웨어)
- AI/ML 모델 주요 업데이트 (SOP-AIGOV-001 연계)

**제외:** Class I 경미 변경(Minor Change), 제조공정 중 검사기록(DHR — Device History Record), 규제 제출용 기술문서 외형 편집

---

## 3. 관련 규제 근거

| 규제/표준 | 조항 | 핵심 요구사항 |
|-----------|------|---------------|
| ISO 13485:2016 | §7.3.10 | 각 의료기기 유형마다 DDF 유지; 설계개발 요구사항·계획·입력물·출력물·검토·검증·밸리데이션·이관 기록 포함 |
| FDA QMSR | §820.10(c) → ISO 13485:2016 §7.3.10 (구 QSR §820.30(j) DHF 이관) | 제조자는 각 기기 유형에 대해 DHF 유지; DHF는 DMR을 충족하여 기기가 설계되었음을 입증하는 기록 포함 |
| EU MDR 2017/745 | Annex II §3 Design and manufacturing information | 설계 이력, 사용된 표준, 설계단계 검토·검증·밸리데이션 결과 |
| EU MDR 2017/745 | Annex II §3(a), §6 | 설계단계별 산출물 목록, 개발 단계 검토 기록 (§3(a)=설계단계 이해 정보, §6=검증·확인 결과) |
| IEC 62304:2006+AMD1:2015 | §5.1 SW 개발계획 | SW 수명주기 계획, 규정된 산출물(배포 매체 포함) 포함 |
| IEC 62304:2006+AMD1:2015 | §8 SW 구성관리 | SW 항목 식별·버전·변경 통제 기록 — DHF SW 섹션에 편입 |
| ISO 14971:2019 | §7 위험관리 파일 | 위험관리 파일(Risk Management File)은 DHF의 일부 또는 DHF와 연계 문서로 관리 |
| IEC 62366-1:2015 | §5 사용적합성 | 사용적합성 엔지니어링 파일 — DHF 내 사용적합성 섹션 연계 |
| MFDS GMP 별표2 | §7.3 | 설계관리 전 기록(설계검토·검증·밸리데이션 포함) — DHF에 통합 관리 |

---

## 4. 용어 정의

| 용어 | 정의 |
|------|------|
| DHF (Design History File) | FDA QMSR §820.10(c) → ISO 13485:2016 §7.3.10 용어. 설계개발 이력 기록 파일 전체. ISO 13485 §7.3.10 DDF와 동등 |
| DDF (Design and Development File) | ISO 13485:2016 §7.3.10 공식 용어. 본 SOP에서는 DHF/DDF 혼용 허용 |
| DMR (Device Master Record) | 기기마스터기록 — 제조에 필요한 모든 사양·절차·허용기준 (SOP-DT-001 참조) |
| DHR (Device History Record) | 기기이력기록 — 각 생산 단위/로트의 제조이력 (별도 관리, DHF 아님) |
| DHF 인덱스 | DHF를 구성하는 모든 문서·기록 목록 (문서ID, 버전, 상태, 위치 포함) |
| 완전성 점검 | DHF 인덱스 항목의 존재·버전·서명·내용 적합성 확인 활동 (CHK-DHF-001 사용) |
| 이관 트리거 | DHF를 DR5(최종 설계검토)·설계이관(SOP-DT-001) 완료 후 아카이브 상태로 전환하는 조건 |
| 아카이브 | 제품 단종 후 최소 보존 기간 동안의 불변(Immutable) 보관 상태 |

---

## 5. 책임과 권한 (RACI)

| 활동 | 설계개발 Lead | QA Manager | RA Manager | 부서원/기여자 |
|------|:---:|:---:|:---:|:---:|
| DHF 개설 (PHase 1 시작 시) | **R/A** | C | I | — |
| DHF 인덱스 항목 추가·갱신 | **R** | C | — | I |
| 완전성 점검 (CHK-DHF-001) 수행 | C | **R/A** | C | — |
| 이관 트리거 판정 | C | **R** | C | — |
| DHF 최종 서명·승인 | A | **R** | C | — |
| DHF 아카이브 전환 | C | **R/A** | I | — |
| 보존·폐기 | — | **R/A** | I | — |
| 설계변경 시 DHF 개정 | **R** | A | C | — |

R=Responsible · A=Accountable · C=Consulted · I=Informed

---

## 6. 절차 흐름도

```
┌──────────────────────────────────────────────────────────────┐
│                   DHF 생애주기 절차 흐름                       │
├──────────────────────────────────────────────────────────────┤
│                                                              │
│  [1] DHF 개설 (Phase 1 — 개발 기획 승인 시)                   │
│       ├─ 제품코드·모델명·DHF-ID 부여                           │
│       ├─ 담당 설계개발 Lead 지정                               │
│       └─ 공백 인덱스(F-DHF-001) 생성 → eDMS 등록              │
│              │                                               │
│              ▼                                               │
│  [2] 개발 진행 중 — 문서/기록 지속 편입 (Phase 1~4)            │
│       ├─ 각 DR Gate 산출물 → 인덱스 항목 추가 + 위치 URL 기록   │
│       ├─ SW 산출물 → IEC 62304 §8 구성관리 기록 편입           │
│       ├─ 위험관리 파일 → ISO 14971 §7 연계 기록                │
│       ├─ 사용적합성 파일 → IEC 62366-1 §5 연계 기록            │
│       └─ 공급자 자료(Critical Component) → §7.4.3 편입        │
│              │                                               │
│              ▼                                               │
│  [3] 설계이관 전 완전성 점검 (DR5 직전)                        │
│       ├─ QA Manager, CHK-DHF-001 체크리스트 수행               │
│       ├─ 미완 항목 → 설계개발 Lead에 통보 → 30일 내 보완        │
│       └─ 판정: 완전(→ DR5 진행) / 미완(→ DR5 보류)             │
│              │                                               │
│              ▼                                               │
│  [4] 이관 트리거 충족 확인 (DR5 승인 후)                       │
│       ├─ CHK-DHF-001 전 항목 체크 완료                        │
│       ├─ SOP-DT-001 설계이관 보고서(DTR) 최종 승인             │
│       ├─ 모든 잔여 부적합 종결 확인                             │
│       └─ 판정: OK(→ Step 5) / NG(→ Step 3 재수행)            │
│              │                                               │
│              ▼                                               │
│  [5] DHF 최종 서명·아카이브 전환                               │
│       ├─ 설계개발 Lead + QA Manager 최종 서명                  │
│       ├─ eDMS 상태 → "Archived" 설정 (편집 잠금)               │
│       ├─ DHF-ID, 최종 버전, 일자 기록                          │
│       └─ TF-TD-001 기술문서 연계 참조 갱신                     │
│              │                                               │
│              ▼                                               │
│  [6] 설계변경 시 — DHF 개정 또는 별도 섹션 추가                 │
│       ├─ SOP-CC-001 Class II/III 변경 판정 시 발동             │
│       ├─ 변경 전·후 상태 병행 기록 (기존 섹션 불변)              │
│       └─ 변경 완료 시 Step 5 재수행                            │
│              │                                               │
│              ▼                                               │
│  [7] 단종 및 보존·폐기                                        │
│       ├─ 제품 단종 후 최소 10년 보존 (EU MDR Art.10(8))        │
│       ├─ 보존 중 불변 상태 유지 (eDMS 아카이브 잠금)            │
│       └─ 법정 보존기간 만료 후 QA 승인 하 폐기기록 작성          │
└──────────────────────────────────────────────────────────────┘
```

---

## 7. 절차 세부 설명

### 7.1 DHF 개설

**트리거:** 제품 개발 기획(Phase 1 착수 승인, CHK-DR-001 DR0 Gate 통과)

**입력물:**
- DR0 게이트 의사결정 기록
- 제품 요구사항 초안 (URS/PRD)
- 제품코드 부여 공문

**수행 단계:**

1. 설계개발 Lead는 DHF-ID를 `DHF-[제품코드]-[연도]` 형식으로 부여 (예: `DHF-XRAY-DR-001-2026`)
2. F-DHF-001 **DHF 인덱스** 문서를 eDMS에 신규 생성; 다음 메타데이터 기록:
   - DHF-ID, 제품명, 모델코드, IVD/Non-IVD 구분, 인허가 국가, 위험등급
   - 담당 설계개발 Lead, QA Manager 지정
   - 개설일, 예상 이관 목표일
3. 인덱스 섹션 뼈대 생성 (§7.2 참조)
4. eDMS 상태 → "Active — Development"

**출력물:** F-DHF-001 초기본 (eDMS 등록 확인)

**판정 기준:** DHF-ID 부여 + eDMS 등록 완료 시 개설 확인

---

### 7.2 DHF 인덱스 구조 (필수 섹션)

DHF는 다음 8개 섹션으로 구성된다. 각 섹션에 해당 문서ID·버전·위치·승인상태를 기록한다.

| 섹션 | 내용 | 규제 근거 | X-ray 적용 예시 |
|------|------|-----------|-----------------|
| **A. 기획·요구사항** | 개발 계획, 제품 요구사항(URS/PRD), 위험등급 판정, 의도된 사용 | ISO 13485 §7.3.2, §7.3.3 | DR0 Gate 기록, X-ray 의도된 사용 명세, IEC60601-2-54 적용 범위 결정 |
| **B. 설계 입력물** | 기능·성능·안전·규제 요구사항 목록 (설계 입력물 매트릭스) | ISO 13485 §7.3.3 | 이미지 SNR, 선량, 촬영 속도, IEC 60601-2-54 §201.4 요구, ALARA 요건 |
| **C. 설계 출력물** | 사양서, 도면, BOM, SW 아키텍처, 인터페이스 명세 | ISO 13485 §7.3.4 | 시스템 블록도, HW 도면, FW 소스코드 버전, AI 모델 버전 사양 |
| **D. 설계 검토 기록** | DR0~DR5 각 Gate 회의록·체크리스트·부적합 목록 | ISO 13485 §7.3.5, CHK-DR-001 | DR1(콘셉트), DR2(예비), DR3(상세), DR4(V&V), DR5(최종) |
| **E. 설계 검증 기록** | 시험 계획·보고서, 계산서, 시뮬레이션 결과 | ISO 13485 §7.3.6 | IEC 60601-2-54 형식시험, 전자기적합성(EMC), ALARA 성능시험 |
| **F. 설계 밸리데이션 기록** | 사용자 시험, 임상평가 결과, 사용적합성 평가 | ISO 13485 §7.3.7, IEC 62366-1 | 방사선사 대상 사용성 평가(IEC 62366-1 §5.9), 임상 성능 평가 |
| **G. SW·AI 파일** | IEC 62304 개발 계획·구성관리·릴리스·아카이브 기록, SBOM, AI 거버넌스 | IEC 62304 §5.1, §8; SOP-SBOM-001, SOP-AIGOV-001 | SW 수명주기 계획, FW 릴리스 노트, SBOM v2.0, AI 모델 카드 |
| **H. 위험관리 파일** | 위험관리 계획·보고서·FMEA·잔여위험 수용 기록 | ISO 14971 §7; SOP-RM-001 | X-ray 선량 위험 FMEA, 전기안전 위험 분석, AI 오진단 위험 |
| **I. 이관·변경 기록** | 설계이관 보고서(DTR), 변경 이력 (Class II/III) | ISO 13485 §7.3.8, §7.3.10, SOP-DT-001 | DTR-XRAY-DR-001-2026, CC-001 변경 기록 |

> **노트:** 위험관리 파일(H)은 ISO 14971 §7에 따라 독립 유지도 허용되나, 반드시 DHF 인덱스에서 참조 위치(파일명·버전)를 명시해야 한다.

---

### 7.3 SW/AI 섹션 (G) 특기 사항

IEC 62304 §8(SW 구성관리) 및 §5.1(SW 개발계획) 요구에 따라 SW/AI 섹션에는 다음을 포함해야 한다:

1. **SW 항목 목록 (Software Item List):** 모듈명·버전·분류(Class A/B/C)·담당자
2. **SBOM (Software Bill of Materials):** SOP-SBOM-001에 따른 SBOM 파일 버전 및 위치
3. **SW 릴리스 노트:** 각 FW/SW 버전별 변경 내역, 빌드 환경, 배포 방법
4. **SW 결함 목록·해결 기록:** IEC 62304 §6.2 버그 추적 기록
5. **AI/ML 모델 버전 기록:** SOP-AIGOV-001의 모델 카드(Model Card) 참조 위치, 데이터셋 버전(SOP-AIDATA-001 참조)
6. **사이버보안 기록:** IEC 81001-5-1 §6 위협 모델링, 취약점 평가 보고서 (SOP-SBOM-001 연계)

---

### 7.4 TF-TD-001 기술문서와의 구분·연계

| 항목 | DHF (SOP-DHF-001) | 기술문서·의료기기파일 (TF-TD-001) |
|------|------------------|----------------------------------|
| 목적 | 설계개발 **이력** 기록 (How it was designed) | EU MDR Annex II/III 기술문서, 규제 제출용 |
| 내용 | 개발 과정 전 증적(Evidence) | 현재 승인된 설계 상태 설명 |
| 관리 주체 | 설계개발 Lead + QA | RA Manager + QA |
| 실사 제출 대상 | FDA DHR, MFDS 현장 실사 | EU/국내 인허가 제출, Notified Body |
| 참조 관계 | DHF는 기술문서의 상세 근거 제공 | 기술문서는 DHF 특정 항목을 요약·인용 |

**연계 규칙:** 기술문서(TF-TD-001)가 DHF 항목을 인용할 때는 `DHF-ID/섹션/문서ID/버전`을 명시한다. DHF는 기술문서를 직접 포함하지 않으며 참조 위치만 기록한다.

---

### 7.5 완전성 점검 (CHK-DHF-001)

**수행 시점:** (1) 설계이관 직전(DR5 게이트 통과 전), (2) 주요 설계변경 완료 시, (3) 연간 DHF 상태검토(정기)

**수행자:** QA Manager (독립 검토자)

**판정 기준:**

| 판정 | 기준 | 후속 조치 |
|------|------|-----------|
| 완전 (Pass) | 모든 필수 항목 존재·승인·최신 버전 확인 | DHF 승인·이관 진행 |
| 조건부 완전 | 경미 결함 1~3건 (내용 오기·위치 오류·서명 미완) | 30일 내 보완 후 재점검 |
| 미완전 (Fail) | 필수 섹션 누락 또는 미승인 결과물 | DR5 진행 보류, 설계개발 Lead에 시정 요청 |

CHK-DHF-001 체크리스트는 §9에 정의한다.

---

### 7.6 이관 트리거 및 아카이브 전환

**이관 트리거 조건 (전부 충족 필요):**

- [ ] CHK-DHF-001 완전성 점검 → Pass 판정
- [ ] CHK-DR-001 DR5(최종 설계검토) 승인 완료
- [ ] SOP-DT-001 설계이관 보고서(DTR) 최종 승인 완료
- [ ] 위험관리 보고서(SOP-RM-001) 잔여위험 수용 서명 완료
- [ ] 모든 열린 설계 부적합(Non-Conformance) 종결 확인

**아카이브 전환 절차:**

1. 설계개발 Lead + QA Manager 공동 서명 (F-DHF-001 최종 서명란)
2. eDMS 상태 → "Archived" 변경 (편집 잠금 활성화)
3. 아카이브 일자, 최종 버전 번호 기록
4. TF-TD-001 기술문서의 DHF 참조 항목 갱신

---

### 7.7 설계변경 시 DHF 관리

SOP-CC-001에 따라 **Class II(주요 변경)** 또는 **Class III(새 제품 해당) 변경**으로 판정된 경우:

1. 기존 DHF는 변경 전 상태로 **불변 유지** (eDMS 이력 보존)
2. DHF 내 **변경 섹션(Change History)** 추가; 변경 번호(CC-ID), 변경 사유, 영향받은 섹션 기록
3. 변경 영향받은 섹션(A~I) 재검토·갱신; 미영향 섹션은 "변경 없음" 명시
4. CHK-DHF-001 재수행 → 완전성 재확인
5. 변경 완료 후 Step 7.6 이관 트리거 재확인

**Class I(경미 변경):** DHF 내 `Minor Change Log` 항목 추가로 갈음; 완전성 점검 불필요.

---

### 7.8 보존 및 폐기

| 항목 | 보존 기간 | 근거 |
|------|-----------|------|
| DHF 전체 (아카이브) | 제품 단종 후 최소 10년 (EU MDR Art.10(8) 비이식형 기준; 사내 자율정책으로 연장 가능) | EU MDR Art.10(8); FDA QMSR §820.35/ISO 13485 §4.2.5 (구 QSR §820.180 폐지) |
| SW 소스코드·빌드 환경 | 지원 중단(제품 단종) 후 최소 10년 (EU MDR Art.10(8) 비이식형 기준) | EU MDR Art.10(8); ISO 13485:2016 §4.2.5 <!-- 2026-09-10 audit #1039 동일클래스 일괄교정: 구 근거 'IEC 62304 §5.1/§5.1.1'은 소프트웨어 개발 계획 조항으로 기록 보존기간 요구를 두지 않음(IEC 원문 목차 Tier1). 보존기간 원천은 상단 DHF 행과 동일하게 EU MDR Art.10(8)·ISO 13485 §4.2.5 --> |
| 임상 데이터 연계 기록 | EU MDR Art.10(8) 및 Annex XV Ch.III §3 (임상조사 문서 보존) 준수 기간 | EU MDR 2017/745 |

**폐기 절차:** 보존기간 만료 후 QA Manager 승인 하 폐기 목록 작성 → 안전 파기(디지털 데이터: 3회 덮어쓰기 또는 암호화 키 폐기) → 폐기 기록 10년 추가 보존

---

## 8. 예외 사항

| 예외 조건 | 처리 방법 |
|-----------|-----------|
| 인수·합병으로 기존 DHF 이관 | QA Manager 검토 후 누락 항목 소급 보완, 이관 기록 첨부 |
| 외부 위탁 개발(Contract R&D) | 계약서에 DHF 제출 요건 명시; 수탁사 DHF를 자사 DHF에 편입 또는 참조 연계 |
| 디지털 전환(종이→eDMS) | 종이 기록 스캔·색인화 후 eDMS 편입; 원본 종이 기록 별도 5년 보존 |
| 규제기관 실사 요청 | 24시간 내 DHF 인덱스 제출; 48시간 내 전체 파일 접근 경로 제공 |

---

## 9. 실행 양식 및 기록

### 9.1 F-DHF-001 — DHF 인덱스 체크리스트 (양식 정의)

```
═══════════════════════════════════════════════════════════════
F-DHF-001 설계개발파일(DHF) 인덱스
DHF-ID: ___________  제품명: ___________  모델코드: ___________
설계개발 Lead: ___________  QA Manager: ___________
개설일: ___________  최종 갱신일: ___________
═══════════════════════════════════════════════════════════════

섹션 A. 기획·요구사항
┌──────┬────────────────────────┬──────┬────────┬────────────┐
│ No.  │ 문서명/기록명           │ 버전 │ 상태   │ eDMS 위치  │
├──────┼────────────────────────┼──────┼────────┼────────────┤
│ A-01 │ 개발 기획서(DR0 Gate)  │      │        │            │
│ A-02 │ 제품 요구사항(URS/PRD) │      │        │            │
│ A-03 │ 위험등급 판정 기록      │      │        │            │
│ A-04 │ 의도된 사용 명세        │      │        │            │
└──────┴────────────────────────┴──────┴────────┴────────────┘

섹션 B. 설계 입력물
[동일 표 형식 반복 — 설계 입력물 매트릭스, 기능·성능·안전 요구사항]

섹션 C. 설계 출력물
[사양서, 도면, BOM, SW 아키텍처, 인터페이스 명세]

섹션 D. 설계 검토 기록
[DR0~DR5 게이트별 회의록, CHK-DR-001 체크리스트, 부적합 목록]

섹션 E. 설계 검증 기록
[시험 계획·보고서, 계산서, EMC 시험, X-ray 성능시험]

섹션 F. 설계 밸리데이션 기록
[사용자 시험, 임상평가, 사용적합성 평가(IEC 62366-1)]

섹션 G. SW·AI 파일
[IEC 62304 계획·구성관리·릴리스, SBOM, AI 모델 카드]

섹션 H. 위험관리 파일
[위험관리 계획·보고서, FMEA, 잔여위험 수용 기록]

섹션 I. 이관·변경 기록
[DTR, 변경 이력(CC-ID, 일자, 변경 범위, 판정)]

═══════════════════════════════════════════════════════════════
최종 서명
설계개발 Lead: ___________  일자: ___________
QA Manager:   ___________  일자: ___________
═══════════════════════════════════════════════════════════════
```

---

### 9.2 CHK-DHF-001 — DHF 완전성 점검 체크리스트

> **사용 시점:** 설계이관 직전(DR5 전), 주요 설계변경 완료 시, 연간 정기 점검
> **수행자:** QA Manager (독립 검토자)

```
═══════════════════════════════════════════════════════════════
CHK-DHF-001 DHF 완전성 점검 체크리스트
DHF-ID: ___________  점검일: ___________  점검자: ___________
점검 유형: □이관전  □설계변경후  □연간정기
═══════════════════════════════════════════════════════════════

[필수 항목 — 전부 통과해야 "완전(Pass)" 판정]

섹션 A. 기획·요구사항 (ISO 13485 §7.3.2~3)
□ A-01  개발 기획서 존재·승인 서명 확인
□ A-02  제품 요구사항(URS/PRD) 존재·버전·승인 확인
□ A-03  위험등급 판정 기록(MFDS·EU MDR·FDA) 존재 확인
□ A-04  의도된 사용(Intended Use) 명세 최신 버전 확인

섹션 B. 설계 입력물 (ISO 13485 §7.3.3)
□ B-01  설계 입력물 매트릭스 존재·승인 확인
□ B-02  기능·성능·안전·규제 요구사항 망라 여부 확인
□ B-03  IEC 60601-2-54 요구사항 설계 입력물 반영 확인 (X-ray 해당)
□ B-04  ALARA 요건 설계 입력물 포함 확인 (X-ray 해당)

섹션 C. 설계 출력물 (ISO 13485 §7.3.4)
□ C-01  최신 사양서(Specification) 버전·승인 확인
□ C-02  하드웨어 도면·BOM 최신 버전 확인
□ C-03  SW 아키텍처 문서 IEC 62304 기준 충족 확인
□ C-04  인터페이스 명세(HW-SW, SW-AI) 존재 확인

섹션 D. 설계 검토 기록 (ISO 13485 §7.3.5)
□ D-01  DR0 게이트 기록·승인 확인
□ D-02  DR1~DR4 각 게이트 CHK-DR-001 체크리스트 서명 확인
□ D-03  DR5(최종 설계검토) 기록·승인 확인
□ D-04  각 DR에서 발견된 부적합 사항 종결 기록 확인

섹션 E. 설계 검증 기록 (ISO 13485 §7.3.6)
□ E-01  검증 시험 계획서(V&V Plan) 존재·승인 확인
□ E-02  검증 시험 보고서(V&V Report) 최종 버전·승인 확인
□ E-03  IEC 60601-2-54 형식시험 결과 포함 확인 (X-ray 해당)
□ E-04  EMC 시험 결과 포함 확인
□ E-05  SW 시험 기록 IEC 62304 §5.7 기준 충족 확인

섹션 F. 설계 밸리데이션 기록 (ISO 13485 §7.3.7, IEC 62366-1)
□ F-01  밸리데이션 계획서 존재·승인 확인
□ F-02  사용자 시험 보고서 존재·승인 확인 (IEC 62366-1 §5.9)
□ F-03  임상 성능 평가 또는 임상적 근거 문서 존재 확인
□ F-04  밸리데이션 결론 — 설계 입력물 대비 충족 여부 명시 확인

섹션 G. SW·AI 파일 (IEC 62304)
□ G-01  SW 개발계획(IEC 62304 §5.1) 최신 버전·승인 확인
□ G-02  SW 구성관리 기록(§8) — 버전 목록·변경 이력 확인
□ G-03  최신 SBOM 파일(SOP-SBOM-001) 위치·버전 확인
□ G-04  FW/SW 릴리스 노트 — 빌드 환경·배포 방법 기록 확인
□ G-05  AI/ML 모델 카드(SOP-AIGOV-001) 최신 버전 확인 (해당 시)
□ G-06  사이버보안 취약점 평가 보고서(IEC 81001-5-1) 존재 확인

섹션 H. 위험관리 파일 (ISO 14971 §7)
□ H-01  위험관리 계획서(Risk Management Plan) 존재·승인 확인
□ H-02  위험 분석 기록(FMEA/FTA 등) 최신 버전 확인
□ H-03  위험 평가·통제 기록 존재 확인
□ H-04  잔여위험 수용 가능성 종합 평가 보고서 서명 확인
□ H-05  생산·생산 후 정보 반영 기록(이관 이후 항목은 공란 허용)

섹션 I. 이관·변경 기록 (ISO 13485 §7.3.8, §7.3.10)
□ I-01  설계이관 보고서(DTR, SOP-DT-001) 최종 승인 확인
□ I-02  변경 이력 — 모든 Class II/III 변경 기록 확인
□ I-03  각 변경에 대한 영향 평가·승인 기록 확인

[종합 판정]
□ 완전(Pass): 전 항목 체크 완료
□ 조건부 완전: 경미 결함 ___건 (목록 첨부) → 30일 내 보완
□ 미완전(Fail): 필수 섹션 누락 항목: ___

점검자 서명: ___________  일자: ___________
QA Manager 확인: ___________  일자: ___________
═══════════════════════════════════════════════════════════════
```

---

## 10. 적대적 자기검토 (심사관 모드)

**ISO 13485:2016 §7.3.10 관점에서 주요 검토:**

| 심사관 질문 | 본 SOP 대응 | 상태 |
|-------------|-------------|------|
| "§7.3.10은 '모든 기기 유형에 대해' DDF를 요구한다. 다수 모델 관리 방법은?" | §7.1에서 제품코드별 DHF-ID 독립 부여, eDMS에서 제품 유형별 관리 명시 | ✅ |
| "DDF가 항상 최신 설계를 반영하는가?" | §7.7 설계변경 절차에서 변경 영향 섹션 갱신 의무화 | ✅ |
| "SW 구성관리 기록이 DHF에 통합되었는가?" | §7.3 섹션 G에 IEC 62304 §8 기록 명시 편입 | ✅ |
| "위험관리 파일이 DHF와 별도면 연계 방법은?" | §7.2 섹션 H 노트에 독립 관리 허용 + 인덱스 내 참조 위치 명시 의무화 | ✅ |
| "FDA 실사에서 DHF가 DMR 대비 완전성을 어떻게 입증하는가?" | CHK-DHF-001 I-01 DTR 승인 + 설계 입력물↔출력물 추적 매트릭스(섹션 B·C) | ✅ |
| "이관 후 DHF 편집 방지 메커니즘은?" | §7.6 eDMS "Archived" 잠금 명시 | ✅ |

**잠재적 갭 (자가 등록):**
- 다수 모델 동시 개발 시 공통 DHF 섹션 공유 허용 여부 → 별도 지침 필요 (P3 이슈 후보)
- MFDS 의료기기 허가 후 시판 후 정보의 DHF 편입 절차 미상세 → SOP-PMS-001 연계 강화 필요 (P2 이슈 후보)

---

## 11. 규제 조항 단위 완전 매핑

| 규제 조항 | 본 SOP 대응 절 | 충족 증적(Evidence) |
|-----------|----------------|---------------------|
| ISO 13485 §7.3.10(a) 요구사항 포함 | §7.2 섹션 A, B | F-DHF-001 섹션 A-01~04, B-01~04 |
| ISO 13485 §7.3.10(b) 설계개발 계획 | §7.2 섹션 A | F-DHF-001 섹션 A-01 |
| ISO 13485 §7.3.10(c) 설계 입력물·출력물 | §7.2 섹션 B, C | F-DHF-001 섹션 B, C |
| ISO 13485 §7.3.10(d) 설계검토 기록 | §7.2 섹션 D | F-DHF-001 섹션 D; CHK-DR-001 |
| ISO 13485 §7.3.10(e) 설계검증 결과 | §7.2 섹션 E | F-DHF-001 섹션 E |
| ISO 13485 §7.3.10(f) 설계밸리데이션 결과 | §7.2 섹션 F | F-DHF-001 섹션 F |
| ISO 13485 §7.3.10(g) 설계이관 기록 | §7.6, §7.7, §7.2 섹션 I | F-DHF-001 섹션 I; DTR |
| FDA QMSR §820.10(c) → ISO 13485:2016 §7.3.10 | §1, §7.6, CHK-DHF-001 | DHF-ID 체계, 이관 트리거 전 항목 |
| EU MDR Annex II §3, §6 | §7.2 전 섹션, §7.4 | F-DHF-001 전 섹션, TF-TD-001 연계 |
| IEC 62304 §5.1 SW 계획 | §7.3 섹션 G | F-DHF-001 섹션 G-01 |
| IEC 62304 §8 SW 구성관리 | §7.3 섹션 G | F-DHF-001 섹션 G-02~04 |
| ISO 14971 §7 위험관리 파일 | §7.2 섹션 H | F-DHF-001 섹션 H; SOP-RM-001 |
| IEC 62366-1 §5 사용적합성 | §7.2 섹션 F | F-DHF-001 섹션 F-02~03 |
