---
doc-id: IEC60601-2-54_형식시험_체크리스트
title: "IEC 60601-2-54:2022 형식시험 체크리스트 (v0.2.3)"
type: Checklist
version: v0.2.3
status: draft
category: 05_검사_시험_밸리데이션
purpose: "IEC 60601-2-54:2022 형식시험 체크리스트 (v0.2.3) 관련 문서"
applicable: [FDA SBOM, IEC60601-1, IEC60601-2-54, IEC62304, IEC62366-1, IEC81001-5-1, ISO14971:2019, 진단용방사선안전관리규칙(제1185호)]
forms: [F-TEST-001]
related-issues: [5, 40, 41, 60]
owner: QA 담당자
last-review: 2026-09-24
review-due: 2027-07-19
---

# IEC 60601-2-54:2022 형식시험 체크리스트 (v0.2.3)

> ⚠ **조항번호 미확인 (audit #981 / #976)**: 본 문서의 IEC 60601-2-54 조항번호(§203.x 등)는 표준 원문(유료) 미확보로 Tier1 대조되지 않았으며 문서 간 표기가 상이함(예: kVp §203.6 vs §203.6.4). 정답 조항은 "미확인"이며, 적용 전 원문으로 확인해야 한다. 수치 기준(±%·CV 등)도 동일하게 원문 확인 전까지 잠정값이다.

문서번호: CHK-IEC60601-2-54-001  
버전: v0.2  
작성일: 2026-05-05  
작성자: 의료기기 업무규칙 개발팀  
적용 제품: 의료용 X-ray 시스템 (방사선 촬영 및 투시)

> v0.2 — 2026-05-05: F-TEST-001 형식시험 결과기록서 양식 추가, 시험준비 흐름도, 판정기준 교차참조 보강

---

## 1. 목적
IEC 60601-2-54:2022 (Medical electrical equipment — Part 2-54: Particular requirements for the basic safety and essential performance of X-ray equipment for radiography and radioscopy) 에 따른 형식시험(Type Test) 항목을 체크리스트로 정리하여, 설계 완료 후 공인시험소 형식시험 준비 및 자체 사전 점검에 활용한다.

## 2. 적용 규격
- **주 규격**: IEC 60601-2-54:2022 (Ed. 2.0)
- **일반 규격**: IEC 60601-1:2005/AMD1:2012/AMD2:2020
- **방사선 방호**: IEC 60601-1-3:2008/AMD1:2013/AMD2:2021
- **EMC**: IEC 60601-1-2:2014/AMD1:2020
- **사용적합성**: IEC 62366-1:2015/AMD1:2020
- **SW 수명주기**: IEC 62304:2006/AMD1:2015
- **위험관리**: ISO 14971:2019
- **Detector 성능**: IEC 62220-1-1:2015 (DQE, MTF, NPS)
- **DAP**: IEC 60580:2019
- **TRF**: IECEE TRF 60601-2-54I:2023

## 3. 형식시험 체크리스트

### 3.1 일반 안전 (IEC 60601-1 기반, IEC 60601-2-54 적용)

| No. | 시험 항목 | IEC 60601-2-54 조항 | IEC 60601-1 대응 | 판정 기준 | Pass/Fail |
|-----|----------|-------------------|-----------------|-----------|-----------|
| 1 | 기기 분류 (Class I/II, Type B/BF/CF) | 201.1 | 3.3 | 해당 분류 확인 | □ |
| 2 | 표시·표기·문서 (라벨링) | 201.7 | 7 | 필수 경고·기호 완비 | □ |
| 3 | ME 기기 보호접지 | 201.8 | 8.6 | 접지저항 ≤0.1Ω | □ |
| 4 | 누설전류 (정상·단일고장) | 201.8.7 | 8.7 | 허용값 이내 | □ |
| 5 | 절연내력(Dielectric Strength) | 201.8.8 | 8.8 | 규정 시험전압 인가 후 절연파괴 없음 | □ |
| 6 | 온도 제한 (접촉 가능 부분) | 201.11 | 11 | 각 재질별 허용 온도 이내 | □ |
| 7 | 기계적 위험 (이동부, 낙하, 충격) | 201.9 | 9 | 구조적 건전성 확인 | □ |
| 8 | 비상 정지 장치 | 201.9.2 | 9.2.3 | 1초 이내 방사선 차단 | □ |
| 9 | 과전류·과전압 보호 | 201.15 | 15 | 보호장치 작동 확인 | □ |
| 10 | ME 시스템 추가 요구 (해당 시) | 201.16 | 16 | IT 네트워크 접속 시 추가 절연 | □ |

### 3.2 방사선 방호 (IEC 60601-1-3, IEC 60601-2-54 §201.10/203)

| No. | 시험 항목 | 조항 | 판정 기준 | Pass/Fail |
|-----|----------|------|-----------|-----------|
| 11 | X-ray 튜브 어셈블리 누설선량 | IEC 60601-1-3 §29.201 | ≤1 mGy/h @1m (100 mA·min/h 기준) | □ |
| 12 | 총 여과(Total Filtration) / HVL | IEC 60601-1-3 §7, 60601-2-54 §203.5 | 관전압별 최소 HVL 충족 | □ |
| 13 | 조사야 제한장치 (Beam Limiting Device) | 60601-2-54 §203.11 | 광조사야–X선조사야 편차 ≤SID×2% | □ |
| 14 | 자동 콜리메이션 (SID 연동) | 60601-2-54 §203.11.101 | Detector 크기 내 자동 제한 확인 | □ |
| 15 | 산란선 방호 (Grid 제거 시 경고) | 60601-2-54 §203.10 | Grid 미장착 시 표시 또는 경고 | □ |
| 16 | 환자 입사면 선량 표시 (DAP/Ka,r) | 60601-2-54 §203.7.9 | IEC 60580 ±25%, 표시 기능 확인 | □ |
| 17 | 선량 지시기 (Exposure Indicator) | 60601-2-54 §203.7.10 | 노출 후 EI 값 표시 | □ |

### 3.3 X-ray 발생 제어 (IEC 60601-2-54 §203.6–203.7)

| No. | 시험 항목 | 조항 | 판정 기준 | Pass/Fail |
|-----|----------|------|-----------|-----------|
| 18 | 관전압(kVp) 정확도 | §203.6 (Table 203.101) | 설정값 ±10% | □ |
| 19 | 관전류·시간적(mAs) 정확도 | §203.6.3 | ±(10%+1ms) 타이머, mAs 재현성 | □ |
| 20 | 선량 재현성(Dose Reproducibility) | §203.6.4 | CoV ≤ 0.05 (5회 반복) | □ |
| 21 | 선량 직선성(Dose Linearity) | §203.6.5 | mAs 비례 ±20% | □ |
| 22 | AEC (자동노출제어) 성능 | §203.6 (Table 203.102) | 피사체 두께 변화 시 선량 변동 ±25% | □ |
| 23 | AEC 최대 노출 제한 | §203.6 (Table 203.102) | 최대 시간/mAs 컷오프 작동 | □ |
| 24 | APR (해부학적 프로그램) | §203.7 | 설정된 파라미터 정확히 적용 확인 | □ |
| 25 | 2인 조작 방지 (Dead-man switch) | §203.6 | 조사 스위치 해제 시 즉시 차단 | □ |

### 3.4 투시(Radioscopy/Fluoroscopy) 모드 (IEC 60601-2-54 §203.8 / IEC 60601-2-43 참조)

| No. | 시험 항목 | 조항 | 판정 기준 | Pass/Fail |
|-----|----------|------|-----------|-----------|
| 26 | 투시 선량률 제한 (Normal mode) | §203.8.101 | ≤88 mGy/min (피부 입사면, Normal) | □ |
| 27 | 투시 선량률 제한 (High-level mode) | §203.8.101 | ≤176 mGy/min, 별도 경고·확인 조작 | □ |
| 28 | 투시 시간 경보 (5분 알림) | 세부조항 미확인 (21 CFR 1020.32(h)(2) 상응) | 5분마다 가청 알림, 10분 시 추가 경고 | □ |
| 29 | 투시 최종영상보류 (Last-Image-Hold) | §203.8 | 투시 종료 시 마지막 프레임 표시 | □ |
| 30 | 투시 펄스 주파수 표시 | §203.8 | 현재 프레임률(fps) 표시 | □ |
| 31 | 투시 누적선량 표시 (Ka,r) | §203.7.9 | 누적 기준점 선량 실시간 표시 | □ |
| 32 | 투시 누적선량 경보 (Reference Air Kerma Threshold) | IEC 60601-2-43 참조 | 사전설정 선량 도달 시 가청·시각 경보 | □ |
| 33 | ABC (자동밝기제어) 성능 | §203.8 | 피사체 변화 시 영상 밝기 자동 조정 | □ |
| 34 | 투시 Grid 유무별 선량률 확인 | — | Grid 제거 시 선량률 적절히 감소 | □ |
| 35 | 투시→촬영 전환 시 파라미터 정확성 | §203.8/203.6 | 모드 전환 후 kVp/mAs 정확 적용 | □ |

### 3.5 Detector 성능 (IEC 62220-1-1:2015)

| No. | 시험 항목 | 조항 | 판정 기준 | Pass/Fail |
|-----|----------|------|-----------|-----------|
| 36 | MTF (Modulation Transfer Function) | §5.4 | ≥설계 목표 lp/mm @10% MTF | □ |
| 37 | NPS (Noise Power Spectrum) | §5.5 | 설계 목표 이내 | □ |
| 38 | DQE (Detective Quantum Efficiency) | §5 전체 | DQE(0) ≥ 설계 목표, RQA5 조건 | □ |
| 39 | 균일성 (Uniformity) | §5.6 | ROI 편차 ≤15% | □ |
| 40 | 잔상 (Ghosting/Lag) | §5.7 | ≤1% (고노출 후 무노출 프레임) | □ |
| 41 | 결함 픽셀 (Bad Pixel) | 제조사 기준 | 허용 개수·군집 기준 이내 | □ |

### 3.6 EMC (IEC 60601-1-2:2014/AMD1:2020)

| No. | 시험 항목 | 판정 기준 | Pass/Fail |
|-----|----------|-----------|-----------|
| 42 | 전도성 방출 (Conducted Emissions) | Group 1 Class A/B | □ |
| 43 | 방사성 방출 (Radiated Emissions) | Group 1 Class A/B | □ |
| 44 | ESD 내성 | 기본 안전·필수 성능 유지 | □ |
| 45 | 서지 내성 | 기본 안전·필수 성능 유지 | □ |
| 46 | RF 전도 내성 | 기본 안전·필수 성능 유지 | □ |
| 47 | RF 방사 내성 | 기본 안전·필수 성능 유지 | □ |
| 48 | 전압 강하·순간정전 내성 | 기본 안전·필수 성능 유지 | □ |

### 3.7 사이버보안 (IEC 81001-5-1:2021, FDA Cybersecurity Guidance)

| No. | 시험 항목 | 근거 | 판정 기준 | Pass/Fail |
|-----|----------|------|-----------|-----------|
| 49 | SBOM 제출 완비 | FDA Guidance §V.B | 모든 컴포넌트 목록 포함 | □ |
| 50 | 취약점 스캔 (SCA) | IEC 81001-5-1 §5.7 | 알려진 High/Critical 취약점 해소 | □ |
| 51 | 침투 시험 (해당 시) | SOP-PENTEST 참조 | Critical 취약점 0건 | □ |
| 52 | 인증·접근제어 검증 | IEC 81001-5-1 §5.7(5.7.1 SECURITY requirements testing) | RBAC·세션관리 정상 작동 | □ |
| 53 | 데이터 암호화 검증 (전송·저장) | IEC 81001-5-1 §5.7(5.7.1 SECURITY requirements testing) | TLS 1.2+, AES-256 등 적용 확인 | □ |

## 4. 투시(Fluoroscopy) 모드 QC 프로토콜

### 4.1 목적
X-ray 장비의 투시 기능에 특화된 QC 항목을 정의하여, 촬영(Radiography) 모드 QC(§8, 기존 문서)와 구분하여 관리한다.

### 4.2 적용 규격
- IEC 60601-2-54:2022 §203.8 (Radioscopy 요구사항)
- IEC 60601-2-43:2022 (투시전용장비 참조, 해당 시)
- AAPM TG-272 (Comprehensive Acceptance Testing of Fluoroscopy Imaging Systems, 2022)
- EFOMP Quality Control of Dynamic X-ray Imaging (2024)
- 진단용 방사선 안전관리규칙(제1185호) — 투시장비 검사항목

### 4.3 투시 QC 항목

| QC 항목 | 시험 방법 | 판정 기준 | 주기 | 주체 |
|---------|----------|-----------|------|------|
| 입사면 선량률 (Normal) | PMMA 팬텀, Dosimeter 측정 | ≤88 mGy/min | 출하/설치/정기 | QC/검사기관 |
| 입사면 선량률 (High-level) | PMMA 팬텀, Dosimeter 측정 | ≤176 mGy/min | 출하/설치/정기 | QC/검사기관 |
| ABC 응답 (밝기 안정성) | Cu 필터 추가·제거 시 영상밝기 변동 | 밝기 변동 ≤±20% | 출하/정기 | QC |
| 저대비 해상도 (투시) | 저대비 팬텀 투시 모드 | 가시 디테일 ≥설계 목표 | 출하/정기 | QC |
| 공간 해상도 (투시) | Line-pair 팬텀 투시 모드 | ≥설계 목표 lp/mm | 출하/정기 | QC |
| 시간 해상도 (Temporal) | 회전 팬텀 또는 펄스 주파수 확인 | 설정 fps ±10% | 출하 | QC |
| DAP 누적 정확도 | 기준선량계 vs DAP 비교 (투시 10분) | ±35% (IEC 60601-2-43) | 출하/정기 | QC |
| 선량 경보 작동 | 사전설정 임계값 도달 시 경보 확인 | 임계값 ±10% 이내 경보 | 출하/설치 | QC |
| 5분 타이머 경보 | 투시 5분 연속 시 알림 | 5분 ±15초 이내 | 출하/설치 | QC |
| Last-Image-Hold | 투시 종료 후 마지막 프레임 유지 | 프레임 유지 확인 | 출하/설치 | QC |
| 투시→촬영 전환 | 모드 전환 후 kVp/mAs 정확성 | 촬영 모드 기준 준용 | 출하 | QC |
| Grid 유무별 선량률 | Grid 장착/미장착 시 비교 | 미장착 시 선량률 적절 감소 | 출하 | QC |

### 4.4 투시 QC 단계별 적용

| 단계 | 적용 항목 |
|------|-----------|
| 형식시험 | 전항목 (공인시험소) |
| 출하시험 | 선량률, ABC, 해상도, DAP, 경보, LIH, 모드전환, Grid |
| 설치검사 | 선량률, ABC, 경보, 5분타이머, LIH + 환경 검증 |
| 정기검사 (3년) | 선량률, ABC, 해상도, DAP |
| 일상 QC (주간) | ABC 안정성 (간이 팬텀), 5분 타이머 확인 |

### 4.5 PMS 환류
- 투시 영상품질 클레임 코드: FL-001(선량률 이상), FL-002(ABC 불안정), FL-003(해상도 저하), FL-004(경보 미작동)
- CAPA 트리거: 동일 코드 2건/분기 시 경향분석 착수
- `08_시판후_감시_PMS/PMS_개요.md` §3 데이터원천에 투시 QC 코드 추가 필요

## 5. 오픈 이슈
1. IEC 60601-2-43:2022 전용 체크리스트 별도 작성 여부 (중재적 시술용 C-arm 해당 시)
2. KIAQC 투시장비 정기검사 매뉴얼 최신판 판정기준 교차확인 필요
3. AAPM TG-272 권고 항목 중 국내 규칙 미반영분 추가 검토

## 6. 형식시험 준비 절차 흐름

```
┌──────────────────────────────────────────────────────────┐
│             형식시험 준비 → 실시 → 판정 흐름                 │
├──────────────────────────────────────────────────────────┤
│                                                          │
│  [1] 시험 기획                                            │
│       ├─ 적용 규격 확정 (IEC 60601-2-54 + 관련 표준)       │
│       ├─ 시험소 선정 (KOLAS/ILAC 인정기관)                  │
│       └─ 시험 일정·비용 협의                                │
│              │                                           │
│              ▼                                           │
│  [2] 사전 점검 (자체)                                      │
│       ├─ 본 체크리스트(§3) 기반 자체 사전시험                │
│       ├─ 부적합 항목 → 설계 수정 후 재시험                   │
│       └─ 판정: 전 항목 Pass → [3] 진행                     │
│              │                                           │
│              ▼                                           │
│  [3] 시험 샘플·문서 준비                                    │
│       ├─ 시험 샘플 (양산 동등 조건 제조)                     │
│       ├─ 기술문서: 회로도, 부품목록, 위험분석, SBOM          │
│       ├─ 사용설명서(IFU), 라벨 시안                         │
│       └─ TRF 사전 작성 (IECEE TRF 60601-2-54I)            │
│              │                                           │
│              ▼                                           │
│  [4] 공인시험소 형식시험 실시                                │
│       ├─ 시험소 주관: §3.1~3.7 항목 시험                    │
│       └─ 중간 부적합 → 시정 후 재시험                       │
│              │                                           │
│              ▼                                           │
│  [5] 시험 결과 검토·기록 (F-TEST-001)                       │
│       ├─ 시험성적서 수령·검토                               │
│       ├─ 부적합 항목 → CAPA → 재시험 일정                   │
│       └─ 전 항목 적합 → 인증 신청                           │
│                                                          │
└──────────────────────────────────────────────────────────┘
```

## 7. 양식: F-TEST-001 형식시험 결과 기록서

### 7.1 시험 기본 정보

| 항목 | 내용 |
|------|------|
| 제품명 / 모델명 | |
| 제품 분류 | □Class I □Class II □Class III |
| 시험 샘플 S/N | |
| 시험소명 | |
| 시험소 인정 번호 (KOLAS 등) | |
| 시험 기간 | 20__.__.__  ~  20__.__.__ |
| 적용 규격 | IEC 60601-2-54:2022 + 관련 표준 |

### 7.2 시험 결과 요약

| 시험 영역 | 항목 수 | Pass | Fail | NA | 비고 |
|-----------|---------|------|------|----|------|
| 3.1 일반 안전 | 10 | | | | |
| 3.2 방사선 방호 | 7 | | | | |
| 3.3 X-ray 발생 제어 | 8 | | | | |
| 3.4 투시 모드 | 10 | | | | |
| 3.5 Detector 성능 | 6 | | | | |
| 3.6 EMC | 7 | | | | |
| 3.7 사이버보안 | 5 | | | | |
| **합계** | **53** | | | | |

### 7.3 부적합 항목 상세

| No. | 시험 항목 | 조항 | 부적합 내용 | 시정조치 | 재시험 결과 | 완료일 |
|-----|-----------|------|------------|----------|------------|--------|
| | | | | | □Pass □Fail | |
| | | | | | □Pass □Fail | |
| | | | | | □Pass □Fail | |

### 7.4 종합 판정

| 구분 | 내용 |
|------|------|
| 종합 판정 | □전항목 적합 □조건부 적합 (재시험 필요) □부적합 |
| 인증 신청 가부 | □가능 □보류 (사유: ) |
| 시험성적서 번호 | |

### 7.5 승인

| 구분 | 성명 | 서명 | 일자 |
|------|------|------|------|
| 작성자 (R&D/QC) | | | |
| 검토자 (QA) | | | |
| 승인자 (품질책임자) | | | |

## 8. 관련 문서

| 문서 | 연계 내용 |
|------|-----------|
| 05_검사/검사_시험_밸리데이션_개요.md | 검사 절차 총론, 출하시험 판정기준 |
| 05_검사/X-ray_장비_안전성능_표준_매핑.md | 안전·성능 표준 항목 매핑 |
| 07_위험관리/위험관리_개요.md | 위해요인 ↔ 시험항목 추적성 |
| 07_위험관리/ISO14971_프로세스_상세.md | 통제 조치 검증 ↔ 형식시험 |
| 03_설계/IEC_81001-5-1_FDA_Cybersecurity_SW보안.md | §3.7 사이버보안 시험 근거 |
| 02_QMS/SOP-CC-001 변경통제 절차 | 설계변경 시 재시험 범위 판정 |

## 9. 개정 이력

| 버전 | 일자 | 변경 내용 | 작성자 |
|------|------|-----------|--------|
| v0.1 | 2026-04-30 | 초안 작성 — 형식시험 체크리스트 53항목, 투시 QC 프로토콜 | holee9-automation |
| v0.2 | 2026-05-05 | F-TEST-001 양식, 시험준비 흐름도, 교차참조 보강 | holee9-automation |
| v0.2.1 | 2026-07-19 | 항목52/53 'IEC 81001-5-1 §5.3/§5.4(설계 단계 조항)'→'§5.7(시스템 시험 단계)' 정정 — 시험항목에 설계조항 오귀속, audit #982 동일오류클래스 일괄교정 | md-process-auditor |
| v0.2.2 | 2026-09-10 | audit #1040 동일오류클래스 일괄교정 — §출처 '진단용 방사선 발생장치 안전관리규칙 (총리령 제1122호)' → '보건복지부령 제1122호'(law.go.kr 원문 표제부 Tier1) | md-process-auditor |
| v0.2.3 | 2026-09-24 | audit #1067 회귀 복구 — 커밋 d4f582b(2026-09-18) stale 덮어쓰기로 삭제된 v0.2.2 이력행·버전 재기재. §출처 '현행 제1185호(2026-07-09)' 병기(audit #1032/#1053) 이력화 | md-process-builder |

## 출처
- IEC 60601-2-54:2022 (Ed. 2.0)
- IEC 60601-2-43:2022 (Ed. 3.0) — 투시 참조
- IEC 60601-1:2005/AMD1:2012/AMD2:2020
- IEC 60601-1-3:2008/AMD1:2013/AMD2:2021
- IEC 62220-1-1:2015
- IEC 60580:2019
- IECEE TRF 60601-2-54I:2023
- AAPM TG-272 (2022) — Comprehensive Acceptance Testing of Fluoroscopy
- EFOMP Quality Control of Dynamic X-ray Imaging (2024)
- 진단용 방사선 발생장치 안전관리규칙 (보건복지부령 제1185호, 2026-07-09 공포·시행)
- 확인일: 2026-05-05
