---
doc-id: F-RM-002
title: 위험분석 워크시트 — FMEA (Failure Mode and Effects Analysis)
version: v0.2.3
type: Form
status: draft
category: 07_위험관리_ISO14971
purpose: ISO 14971 FMEA 기반 위험분석 워크시트 양식 (X-ray 시스템·디텍터·SW)
last-review: 2026-08-09
product: 의료용 X-ray 시스템 / 평판 디텍터 / 진단 소프트웨어
classification: ISO 14971 위험관리 파일(RMF) 구성 문서
applicable-standards:
  - ISO 14971:2019
  - ISO/TR 24971:2020
  - IEC 60812:2018
  - IEC 60601-2-54
  - IEC 62304:2006+A1:2015
  - IEC 81001-5-1:2021
  - IEC 62366-1:2015+A1:2020
  - AAMI SW96:2023
owner: 설계개발 책임자
---

# F-RM-002 위험분석 워크시트 — FMEA (v0.2.3)

문서번호: F-RM-002
버전: v0.2
최종 검토일: 2026-05-30
관련: 07_위험관리_ISO14971/위험관리_개요.md, 07_위험관리_ISO14971/ISO14971_프로세스_상세.md

## 개정 이력

| 버전 | 일자 | 변경 내용 | 작성자 |
|------|------|-----------|--------|
| v0.1 | 2026-04-25 | 초안 작성 — 설계 FMEA 양식, 심각성·발생도·검출도 기준, 기록 예시 3건 | holee9-automation |
| v0.2 | 2026-05-30 | pFMEA·사이버보안·AI/ML·사용오류 FMEA 추가, 잔여위험 종합평가 양식, 추가 예시 | holee9-automation |
| v0.2.1 | 2026-07-10 | **audit #942 정정** — §12 항목5 'ISO 14971 Clause 7.6'→'7.5' 정정 + 항목6 신설(§7.6 완전성 확인, 자매문서 #907 패턴 재발 방지) | md-process-auditor |
| v0.2.2 | 2026-07-19 | **audit #982 정정** — §12.2 FMEA유형별 주의사항 표 '사이버보안' 행 'IEC 81001-5-1 §5.5 보안 시험 결과'→'§5.7'(5.7.1 SECURITY requirements testing) 정정 | md-process-auditor |
| v0.2.3 | 2026-08-09 | **audit #1025(GH#1703) 정정** — §8 HAZ-AI-001 'IEC 62304 등급: C (Class III)'→'C'(IEC 62304 §4.3 안전등급은 A/B/C만 존재, 'Class III'는 기기등급 체계로 혼동 표기 제거; HAZ-AI-002/003 기존 정표기와 단일화). 전 저장소 동일클래스(62304 등급×기기등급 병기) grep 스윕 — 타 출현 0건 확인 | md-process-builder |

---

## 1. 목적

본 워크시트는 의료용 X-ray 시스템(평판 디텍터, 진단 소프트웨어 포함)에 대해 **FMEA(Failure Mode and Effects Analysis)** 를 체계적으로 수행하기 위한 양식과 기준을 정의한다. ISO 14971:2019 위험 분석(Clause 5) 및 IEC 60812:2018 FMEA 방법론에 따르며, 설계(dFMEA), 공정(pFMEA), 사이버보안, AI/ML, 사용오류 영역을 포괄한다.

## 2. 적용 범위

| 구분 | 적용 대상 | FMEA 유형 |
|------|-----------|-----------|
| 하드웨어 | X-ray 튜브, HV Generator, 평판 디텍터, 콜리메이터, 기구부 | 설계 FMEA (dFMEA) |
| 소프트웨어 | 영상 획득 SW, DICOM 통신, AI/ML 모듈, AEC 제어 | 설계 FMEA + AI/ML FMEA |
| 제조공정 | 디텍터 본딩, X-ray 조립, HV 절연시험, 교정, 출하검사 | 공정 FMEA (pFMEA) |
| 사이버보안 | 네트워크 인터페이스, DICOM/HL7, 인증/접근통제, SBOM | 사이버보안 FMEA |
| 사용자 인터페이스 | 촬영 조건 선택, 환자 ID 확인, 비상정지, 선량 표시 | 사용오류 FMEA |

## 3. 용어 정의

| 용어 | 정의 | 비고 |
|------|------|------|
| 고장모드 (Failure Mode) | 기능·구성요소가 의도된 기능을 수행하지 못하는 방식 | IEC 60812 §3.2 |
| 고장영향 (Failure Effect) | 고장모드가 시스템·환자·사용자에 미치는 결과 | 로컬/최종 영향 구분 |
| 고장원인 (Failure Cause) | 고장모드를 유발하는 근본 원인 | |
| 심각성 (Severity, S) | 고장영향의 최악 결과에 대한 등급 | 위험관리_개요.md §3.1 |
| 발생도 (Occurrence, O) | 고장원인이 발생할 가능성 등급 | 본 문서 §4.2 |
| 검출도 (Detection, D) | 현재 통제 수단으로 고장을 출하 전 검출할 가능성 등급 | 본 문서 §4.3 |
| RPN | Risk Priority Number = S x O x D | IEC 60812 참고 |
| AP (Action Priority) | 조치 우선순위 (H/M/L) — AIAG-VDA FMEA 기반 | 본 문서 §4.4 |

## 4. 평가 기준

### 4.1 심각성(Severity) 등급 — S

위험관리_개요.md §3.1과 정합. FMEA 분석 시 아래 10점 척도를 병행 사용한다.

| S 등급 | 점수 | 설명 | ISO 14971 매핑 | X-ray 시스템 예시 |
|--------|------|------|---------------|------------------|
| S1 | 1 | 영향 없음 | - | 로그 기록 누락 (안전 무관) |
| S2 | 2-3 | 사소한 불편 | S1 (Negligible) | 영상 표시 지연, UI 깜빡임 |
| S3 | 4-5 | 기능 저하, 재촬영 필요 | S2 (Minor) | 영상 아티팩트, 경미한 노출 변동 |
| S4 | 6-7 | 진단 정확도 저하 또는 규정 한도 이내 과노출 | S3 (Serious) | AEC 오산출, 선량 표시 오류 |
| S5 | 8 | 입원 필요한 수준의 위해 | S4 (Critical) | 단일 과노출 (규정 초과) |
| S6 | 9 | 영구 장해 또는 생명 위협 | S4 (Critical) | 반복 과노출, 차폐 실패 |
| S7 | 10 | 사망 가능 | S5 (Catastrophic) | 고전압 감전, 극심한 피폭 |

### 4.2 발생도(Occurrence) 등급 — O

| O 등급 | 점수 | 발생 빈도 기준 | ISO 14971 매핑 |
|--------|------|---------------|---------------|
| O1 | 1 | 극히 드묾 (< 1/1,000,000) | P1 |
| O2 | 2-3 | 매우 낮음 (1/100,000 ~ 1/1,000,000) | P2 |
| O3 | 4-5 | 낮음 (1/10,000 ~ 1/100,000) | P2-P3 |
| O4 | 6-7 | 보통 (1/1,000 ~ 1/10,000) | P3 |
| O5 | 8 | 높음 (1/100 ~ 1/1,000) | P4 |
| O6 | 9-10 | 매우 높음 (> 1/100) | P5 |

### 4.3 검출도(Detection) 등급 — D

| D 등급 | 점수 | 설명 | 검출 방법 예시 |
|--------|------|------|---------------|
| D1 | 1 | 거의 확실히 검출 | 자동 인터록으로 즉시 차단 |
| D2 | 2-3 | 높은 검출 확률 | 자동 SW 시험 + 출하 전 전수검사 |
| D3 | 4-5 | 보통 검출 확률 | 표본 검사, 주기적 교정 시험 |
| D4 | 6-7 | 낮은 검출 확률 | 필드 사용 중 사용자 인지 의존 |
| D5 | 8-9 | 매우 낮은 검출 확률 | 간접 증상으로만 추정 |
| D6 | 10 | 검출 불가능 | 누적 고장, 잠재 결함 |

### 4.4 조치 우선순위(Action Priority, AP) 판정 기준

RPN(S x O x D) 단독이 아닌, AIAG-VDA FMEA 방식의 AP를 병행 적용한다.

| AP 등급 | 조건 | 필요 조치 |
|---------|------|-----------|
| **H (High)** | S >= 8, 또는 RPN >= 200, 또는 ISO 14971 위험등급 U/H | 즉시 위험 저감 조치 필수. 설계변경 또는 추가 보호수단 |
| **M (Medium)** | S >= 6 이고 O >= 4, 또는 RPN 100-199 | 위험 저감 조치 권고. ALARP 검토 문서화 |
| **L (Low)** | 상기 조건에 해당하지 않음 | 현 상태 수용. 모니터링 지속 |

> **참고:** AP 판정 결과는 ISO 14971 위험 매트릭스(위험관리_개요.md §3.3)의 U/H/M/L 판정과 교차 확인하여 최종 위험등급을 결정한다.

---

## 5. 설계 FMEA (dFMEA) 워크시트

### 5.1 양식

| No. | 하위시스템 | 기능 | 고장모드 | 고장영향 (로컬) | 고장영향 (최종/환자) | S | 고장원인 | 현재 예방통제 | O | 현재 검출통제 | D | RPN | AP | 권고 조치 | 조치 결과 | 잔여S | 잔여O | 잔여D | 잔여RPN | 잔여AP | 상태 | 담당 |
|-----|-----------|------|----------|----------------|---------------------|---|----------|-------------|---|-------------|---|-----|----|-----------|-----------|----|----|----|---------|--------|------|------|
| | | | | | | 1-10 | | | 1-10 | | 1-10 | | H/M/L | | | | | | | H/M/L | Open/Closed | |

### 5.2 dFMEA 기록 예시

#### HAZ-RAD-001: AEC 자동노출제어 오산출

| 항목 | 내용 |
|------|------|
| No. | HAZ-RAD-001 |
| 하위시스템 | AEC (Automatic Exposure Control) |
| 기능 | 피사체 두께·밀도에 따라 최적 kVp/mAs 자동 산출 |
| 고장모드 | AEC 알고리즘이 과도한 mAs 산출 |
| 고장영향 (로컬) | X-ray 발생장치에 과도한 출력 명령 |
| 고장영향 (최종) | 환자 과피폭 (규정 선량 초과 가능) |
| S | 8 (S5-Critical) |
| 고장원인 | 센서 교정 이탈, 두께 추정 알고리즘 버그, 프리셋 테이블 오류 |
| 현재 예방통제 | 프리셋 테이블 검증(V&V), 설계 리뷰 |
| O | 4 |
| 현재 검출통제 | SW 한계값 리미터 (max mAs 차단), 출하 전 AEC 교정시험 |
| D | 3 |
| RPN | 96 |
| AP | H (S>=8) |
| 권고 조치 | (1) 이중 독립 mAs 리미터(HW+SW), (2) AEC 센서 이중화, (3) DAP 실시간 모니터링 경보 |
| 조치 결과 | HW 리미터 추가, 센서 이중화 설계 반영, DAP 경보 구현 완료 |
| 잔여S | 8 |
| 잔여O | 2 |
| 잔여D | 2 |
| 잔여RPN | 32 |
| 잔여AP | M (편익-위험 분석 연계) |
| 상태 | Closed |
| 담당 | R&D HW팀 / SW팀 |

#### HAZ-SW-001: 영상 좌우 반전 표시

| 항목 | 내용 |
|------|------|
| No. | HAZ-SW-001 |
| 하위시스템 | 영상 표시 SW (Image Viewer) |
| 기능 | DICOM 영상 정확한 방향(orientation) 표시 |
| 고장모드 | 영상 좌우 반전(mirror) 표시 |
| 고장영향 (로컬) | Laterality marker 위치 불일치 |
| 고장영향 (최종) | 좌우 오인 → 수술 부위 오류 가능 |
| S | 9 (S6-Critical) |
| 고장원인 | DICOM orientation tag 파싱 오류, 디텍터 장착 방향 메타데이터 불일치 |
| 현재 예방통제 | SW 설계 사양서 orientation 처리 명세, 코드 리뷰 |
| O | 3 |
| 현재 검출통제 | 자동화 단위시험 (orientation test suite), 출하 전 영상품질시험 |
| D | 2 |
| RPN | 54 |
| AP | H (S>=8) |
| 권고 조치 | (1) Phantom 기반 orientation 자동검증, (2) Laterality 불일치 경고 팝업, (3) IFU 좌우확인 절차 명시 |
| 조치 결과 | Phantom 자동검증 구현, UI 경고 추가, IFU 반영 완료 |
| 잔여S | 9 |
| 잔여O | 1 |
| 잔여D | 1 |
| 잔여RPN | 9 |
| 잔여AP | L |
| 상태 | Closed |
| 담당 | R&D SW팀 |

#### HAZ-EM-001: 고전압 발생장치 절연 파괴

| 항목 | 내용 |
|------|------|
| No. | HAZ-EM-001 |
| 하위시스템 | HV Generator / X-ray Tube Assembly |
| 기능 | 고전압(40-150 kVp) 안정 공급 및 전기적 절연 유지 |
| 고장모드 | 절연 파괴로 누전 발생 |
| 고장영향 (로컬) | 기기 외함 접촉 전압 상승 |
| 고장영향 (최종) | 서비스 엔지니어 또는 환자 감전 (사망 위험) |
| S | 10 (S7-Catastrophic) |
| 고장원인 | 절연재 열화, 제조 시 절연 불량, 환경(습도) 영향 |
| 현재 예방통제 | 절연 설계 마진 2배, 재질 선정 기준, 환경시험 |
| O | 2 |
| 현재 검출통제 | 출하 전 내전압시험(Hi-Pot), 누설전류시험 |
| D | 2 |
| RPN | 40 |
| AP | H (S=10) |
| 권고 조치 | (1) 이중 절연 구조, (2) 접지 연속성 모니터링, (3) 정기 절연저항 시험 IFU 명시 |
| 조치 결과 | 이중 절연 설계 반영, 접지 모니터 추가, 연 1회 시험 IFU 기재 |
| 잔여S | 10 |
| 잔여O | 1 |
| 잔여D | 1 |
| 잔여RPN | 10 |
| 잔여AP | M (편익-위험 분석 필수) |
| 상태 | Closed |
| 담당 | R&D HW팀 |

---

## 6. 공정 FMEA (pFMEA) 워크시트

### 6.1 개요

공정 FMEA는 제조·조립·검사 공정에서 발생할 수 있는 고장모드를 분석하여 최종 제품의 안전성·성능에 미치는 영향을 평가한다. IEC 60812:2018 및 AIAG-VDA pFMEA 방법론을 준용한다.

### 6.2 pFMEA 양식

| No. | 공정단계 | 공정 기능 | 고장모드 | 고장영향 (공정) | 고장영향 (최종 제품) | S | 고장원인 | 현재 공정통제 (예방) | O | 현재 공정통제 (검출) | D | RPN | AP | 권고 조치 | 조치 결과 | 잔여S | 잔여O | 잔여D | 잔여RPN | 잔여AP | 상태 | 담당 |
|-----|---------|-----------|----------|----------------|---------------------|---|----------|---------------------|---|---------------------|---|-----|----|-----------|-----------|----|----|----|---------|--------|------|------|
| | | | | | | 1-10 | | | 1-10 | | 1-10 | | H/M/L | | | | | | | H/M/L | Open/Closed | |

### 6.3 pFMEA 기록 예시

#### pFMEA-001: 디텍터 본딩 공정 — 접착 불량

| 항목 | 내용 |
|------|------|
| No. | pFMEA-001 |
| 공정단계 | 평판 디텍터 센서 본딩 (특수공정) |
| 공정 기능 | 신틸레이터-TFT 패널 간 균일한 접착층 형성 |
| 고장모드 | 본딩 접착층 기포 또는 부분 박리 |
| 고장영향 (공정) | 본딩 후 외관검사 탈락, 재작업 필요 |
| 고장영향 (최종) | 영상 불균일 (dead pixel zone), 진단 정확도 저하 |
| S | 7 |
| 고장원인 | 접착제 점도 이탈, 본딩 압력/온도 일탈, 클린룸 파티클 오염 |
| 현재 공정통제 (예방) | 접착제 입고검사, 공정 파라미터 SPC 관리, 클린룸 Class 1000 |
| O | 5 |
| 현재 공정통제 (검출) | 본딩 후 X-ray 투과검사, 균일도 시험 |
| D | 3 |
| RPN | 105 |
| AP | M |
| 권고 조치 | (1) 본딩 압력 실시간 모니터링 센서 추가, (2) 접착제 lot별 점도 전수검사, (3) AOI 자동 외관검사 도입 |
| 조치 결과 | 압력 센서 설치, 점도 전수검사 SOP 반영, AOI 장비 도입 완료 |
| 잔여S | 7 |
| 잔여O | 3 |
| 잔여D | 2 |
| 잔여RPN | 42 |
| 잔여AP | L |
| 상태 | Closed |
| 담당 | 제조 엔지니어링 |

#### pFMEA-002: X-ray 튜브 조립 — 하우징 누설 방사선

| 항목 | 내용 |
|------|------|
| No. | pFMEA-002 |
| 공정단계 | X-ray 튜브 하우징 조립 |
| 공정 기능 | 차폐재 정확한 위치 고정, 하우징 밀폐 |
| 고장모드 | 차폐재 위치 이탈 또는 간극 발생 |
| 고장영향 (공정) | 출하시험(누설선량) 불합격 |
| 고장영향 (최종) | 누설 방사선에 의한 작업자/환자 의도치 않은 피폭 |
| S | 9 |
| 고장원인 | 조립 지그 마모, 작업자 미숙련, 차폐재 치수 편차 |
| 현재 공정통제 (예방) | 조립 지그 정기 교정(월 1회), 작업 표준서(WI), 차폐재 입고 치수검사 |
| O | 3 |
| 현재 공정통제 (검출) | 출하 전 누설선량 전수시험 (IEC 60601-1-3) |
| D | 2 |
| RPN | 54 |
| AP | H (S>=8) |
| 권고 조치 | (1) 조립 지그 마모 한계 기준 수립, (2) 작업자 자격 인증제, (3) 누설시험 판정 자동화 |
| 조치 결과 | 지그 교체 기준 수립, 자격 인증 SOP 반영, 자동 판정 시스템 구현 |
| 잔여S | 9 |
| 잔여O | 2 |
| 잔여D | 1 |
| 잔여RPN | 18 |
| 잔여AP | M (편익-위험 분석 연계) |
| 상태 | Closed |
| 담당 | 제조 엔지니어링 / QC |

#### pFMEA-003: HV 절연시험 — 시험 누락

| 항목 | 내용 |
|------|------|
| No. | pFMEA-003 |
| 공정단계 | HV Generator 출하 절연시험 (Hi-Pot Test) |
| 공정 기능 | 절연 내전압 5 kV / 1분 인가, 누설전류 < 규정값 확인 |
| 고장모드 | 시험 미실시 또는 시험 조건(전압/시간) 미달 |
| 고장영향 (공정) | 절연 불량 제품 출하 |
| 고장영향 (최종) | 필드 사용 중 감전 사고 위험 |
| S | 10 |
| 고장원인 | 시험 장비 미교정, 작업자 절차 미준수, MES 시험 기록 누락 |
| 현재 공정통제 (예방) | 시험 장비 교정 관리, 시험 절차서(WI), 작업자 교육 |
| O | 3 |
| 현재 공정통제 (검출) | MES 시험 기록 강제 입력(기록 없으면 다음 공정 진행 불가) |
| D | 2 |
| RPN | 60 |
| AP | H (S=10) |
| 권고 조치 | (1) 시험장비-MES 자동 연동(수기 입력 제거), (2) 시험 결과 자동 판정, (3) 교정 만료 시 장비 잠금 |
| 조치 결과 | 자동 연동 구현, 자동 판정 로직 적용, 교정 만료 잠금 기능 추가 |
| 잔여S | 10 |
| 잔여O | 1 |
| 잔여D | 1 |
| 잔여RPN | 10 |
| 잔여AP | M (편익-위험 분석 필수) |
| 상태 | Closed |
| 담당 | 제조 엔지니어링 / QA |

---

## 7. 사이버보안 FMEA 워크시트 (IEC 81001-5-1 / AAMI SW96)

### 7.1 개요

사이버보안 FMEA는 보안 위협(Threat), 취약점(Vulnerability), 공격벡터(Attack Vector)를 체계적으로 분석하고, 보안 사고가 환자 안전에 미치는 영향을 ISO 14971 위험관리와 통합하여 평가한다.

**보안-안전 위험 변환 경로:**
```
위협 식별 → 취약점 매핑 → 공격 시나리오 → 보안 영향(CIA) → 안전 영향(S/P) → 위험등급
 (STRIDE)    (CVE/SBOM)    (ATT&CK)      (기밀성/무결성/가용성)  (ISO 14971)
```

### 7.2 사이버보안 FMEA 양식

| No. | 자산/인터페이스 | 위협 (STRIDE) | 취약점 | 공격벡터 | 보안영향 (CIA) | 안전영향 (환자/사용자) | S | 공격 실현가능성 | O | 현재 보안통제 | D | RPN | AP | 권고 보안조치 | 조치 결과 | 잔여S | 잔여O | 잔여D | 잔여RPN | 잔여AP | 상태 |
|-----|---------------|--------------|--------|----------|--------------|---------------------|---|---------------|---|-------------|---|-----|----|-----------|-----------|----|----|----|---------|--------|------|
| | | S/T/R/I/D/E | | | C/I/A | | 1-10 | | 1-10 | | 1-10 | | H/M/L | | | | | | | H/M/L | |

**STRIDE 위협 분류:**
- **S** (Spoofing) — 신원 위조
- **T** (Tampering) — 데이터 변조
- **R** (Repudiation) — 부인
- **I** (Information Disclosure) — 정보 노출
- **D** (Denial of Service) — 서비스 거부
- **E** (Elevation of Privilege) — 권한 상승

**공격 실현가능성 평가 요소 (CVSS 기반):**

| 요소 | 높음 (O 7-10) | 중간 (O 4-6) | 낮음 (O 1-3) |
|------|-------------|-------------|-------------|
| 공격 복잡도 | 낮음 (스크립트 키디) | 중간 (전문지식 필요) | 높음 (고급 공격) |
| 접근 경로 | 원격 (인터넷) | 인접 네트워크 | 물리적 접근 필요 |
| 권한 요구 | 없음 | 일반 사용자 | 관리자 |
| 사용자 상호작용 | 불필요 | 일부 필요 | 적극적 참여 필요 |

### 7.3 사이버보안 FMEA 기록 예시

#### HAZ-CYB-001: DICOM 통신 환자데이터 변조

| 항목 | 내용 |
|------|------|
| No. | HAZ-CYB-001 |
| 자산/인터페이스 | DICOM 네트워크 인터페이스 (PACS 연동) |
| 위협 (STRIDE) | T (Tampering) — 네트워크 중간자 공격으로 DICOM 데이터 변조 |
| 취약점 | DICOM 기본 프로토콜 비암호화 통신 (port 104), 인증 부재 |
| 공격벡터 | 병원 내부 네트워크 접근 → ARP spoofing → DICOM 패킷 변조 |
| 보안영향 (CIA) | I (무결성 침해) — 환자 ID, 영상 데이터 변조 가능 |
| 안전영향 | 환자 영상 불일치 → 오환자 진단/치료 → 심각한 위해 가능 |
| S | 9 |
| 공격 실현가능성 | 인접 네트워크, 중간 복잡도 |
| O | 5 |
| 현재 보안통제 | 병원 네트워크 분리 권고(설치 매뉴얼), 기본 DICOM AE Title 확인 |
| D | 6 |
| RPN | 270 |
| AP | H |
| 권고 보안조치 | (1) DICOM TLS 1.3 암호화 구현, (2) Mutual Authentication, (3) 영상 무결성 해시(SHA-256) 검증, (4) 네트워크 세분화 가이드 강화 |
| 조치 결과 | TLS 1.3 구현, Mutual Auth 지원, SHA-256 해시 검증 구현 |
| 잔여S | 9 |
| 잔여O | 2 |
| 잔여D | 3 |
| 잔여RPN | 54 |
| 잔여AP | M (편익-위험 분석 연계) |
| 상태 | Closed |
| 담당 | R&D SW팀 / 보안담당 |

#### HAZ-CYB-002: 랜섬웨어에 의한 시스템 가용성 상실

| 항목 | 내용 |
|------|------|
| No. | HAZ-CYB-002 |
| 자산/인터페이스 | 진단 워크스테이션 OS / 응용 SW |
| 위협 (STRIDE) | D (Denial of Service) — 랜섬웨어 감염으로 시스템 잠금 |
| 취약점 | OS 패치 미적용, USB 포트 비제한, 사용자 권한 과다 |
| 공격벡터 | 감염된 USB 삽입 또는 피싱 이메일 → 악성코드 실행 → 파일 암호화 |
| 보안영향 (CIA) | A (가용성 침해) — 진단 시스템 사용 불가 |
| 안전영향 | 응급 환자 영상 획득/조회 불가 → 진단·치료 지연 → 환자 위해 |
| S | 8 |
| 공격 실현가능성 | 낮은 복잡도, USB/네트워크 경유 |
| O | 6 |
| 현재 보안통제 | 안티바이러스 SW, Windows 업데이트 권고 |
| D | 5 |
| RPN | 240 |
| AP | H |
| 권고 보안조치 | (1) Application Allowlisting, (2) USB 포트 비활성화 정책, (3) 자동 OS 패치 관리, (4) 오프라인 백업·복구 절차, (5) 최소 권한 원칙(RBAC) |
| 조치 결과 | Allowlisting 구현, USB 정책 적용, 패치 관리 도구 탑재, 복구 절차 IFU 반영 |
| 잔여S | 8 |
| 잔여O | 3 |
| 잔여D | 3 |
| 잔여RPN | 72 |
| 잔여AP | M |
| 상태 | Closed |
| 담당 | R&D SW팀 / IT보안 |

---

## 8. AI/ML 특화 FMEA 워크시트

### 8.1 개요

AI/ML 구성요소 고유의 위험(모델 드리프트, 학습데이터 편향, 설명불가 오류 등)을 분석한다. IEC 62304 SW 안전등급 및 SOP-AIGOV-001 거버넌스와 연계한다.

### 8.2 AI/ML FMEA 양식

| No. | AI 구성요소 | 기능 | 고장모드 | 데이터/모델 원인 | 고장영향 (임상) | S | 발생 시나리오 | O | 현재 통제 (모니터링) | D | RPN | AP | 권고 조치 | 조치 결과 | 잔여S | 잔여O | 잔여D | 잔여RPN | 잔여AP | IEC 62304 등급 | 상태 |
|-----|-----------|------|----------|-----------------|----------------|---|-------------|---|---------------------|---|-----|----|-----------|-----------|----|----|----|---------|--------|--------------|------|
| | | | | | | 1-10 | | 1-10 | | 1-10 | | H/M/L | | | | | | | H/M/L | A/B/C | |

### 8.3 AI/ML FMEA 기록 예시

#### HAZ-AI-001: AI 진단보조 모델 — 데이터 드리프트에 의한 성능 저하

| 항목 | 내용 |
|------|------|
| No. | HAZ-AI-001 |
| AI 구성요소 | 흉부 X-ray 결절 검출 AI (진단보조) |
| 기능 | 흉부 영상에서 폐결절 위치·크기를 자동 검출하여 의료진에게 표시 |
| 고장모드 | 검출 민감도(Sensitivity) 점진적 저하 — 데이터 드리프트 |
| 데이터/모델 원인 | 배치 환경(X-ray 장비 노후화, 새 디텍터 도입)으로 입력 영상 분포 변화, 학습 데이터와 실사용 데이터 불일치 |
| 고장영향 (임상) | 결절 미검출(False Negative) 증가 → 조기 발견 실패 → 치료 지연 |
| S | 8 |
| 발생 시나리오 | 장비 교체/업그레이드 후 6-12개월 내 점진적 성능 저하 |
| O | 5 |
| 현재 통제 (모니터링) | SOP-AIGOV-001 분기별 성능 리뷰, PSI/CSI 드리프트 지표 모니터링 |
| D | 4 |
| RPN | 160 |
| AP | H |
| 권고 조치 | (1) 드리프트 임계치 자동 경보(PSI > 0.2 시 Alert), (2) 월별 성능 KPI 대시보드, (3) 드리프트 감지 시 자동 Fallback(AI 비활성화 → 수동 판독 전환), (4) 재학습 파이프라인 사전 검증(SOP-AIDATA-001) |
| 조치 결과 | 자동 경보 구현, 대시보드 배포, Fallback 로직 반영 |
| 잔여S | 8 |
| 잔여O | 3 |
| 잔여D | 2 |
| 잔여RPN | 48 |
| 잔여AP | M (편익-위험 분석 연계) |
| IEC 62304 등급 | C |
| 상태 | Closed |
| 담당 | AI팀 / R&D SW팀 |

#### HAZ-AI-002: 학습데이터 편향 — 특정 인구집단 성능 저하

| 항목 | 내용 |
|------|------|
| No. | HAZ-AI-002 |
| AI 구성요소 | 흉부 X-ray AI 전체 (진단보조, 선량최적화) |
| 기능 | 모든 인구집단에 대해 균일한 검출/분석 성능 제공 |
| 고장모드 | 특정 인구집단(소아, 고령, 특정 체형)에서 성능 편향 |
| 데이터/모델 원인 | 학습 데이터셋의 인구통계학적 편향 (특정 연령/성별/체형 과소 대표) |
| 고장영향 (임상) | 해당 인구집단 오진율 증가, 공정성 위반 |
| S | 7 |
| 발생 시나리오 | 소아 환자 데이터 부족 시 소아 영상 검출률 저하 |
| O | 5 |
| 현재 통제 | 학습 데이터 인구통계 분석(SOP-AIDATA-001), 하위집단별 성능 평가 |
| D | 4 |
| RPN | 140 |
| AP | M |
| 권고 조치 | (1) 인구집단별 최소 데이터 비율 기준 수립, (2) 하위집단 성능 불일치도 임계치 설정, (3) 편향 감지 시 경고 및 IFU 제한사항 명시, (4) 다기관 데이터 확보 |
| 잔여S | 7 |
| 잔여O | 3 |
| 잔여D | 3 |
| 잔여RPN | 63 |
| 잔여AP | L |
| IEC 62304 등급 | C |
| 상태 | Open |
| 담당 | AI팀 / Data Steward |

#### HAZ-AI-003: AEC AI 선량 오산출

| 항목 | 내용 |
|------|------|
| No. | HAZ-AI-003 |
| AI 구성요소 | AI 기반 자동노출제어 (AEC-AI) |
| 기능 | 환자 체형·촬영 부위를 AI로 분석하여 최적 kVp/mAs 산출 |
| 고장모드 | AI가 비정상적으로 높은 mAs 산출 (과노출 방향 오산출) |
| 데이터/모델 원인 | OOD(Out-of-Distribution) 입력: 금속 임플란트, 비정상 체위 등 학습 미포함 시나리오 |
| 고장영향 (임상) | 환자 과피폭 (규정 선량 한도 초과 가능) |
| S | 8 |
| 발생 시나리오 | 금속 임플란트 환자, 비표준 체위 촬영 시 |
| O | 4 |
| 현재 통제 | HW/SW mAs 리미터, AEC 센서 이중화 (HAZ-RAD-001 통제와 연계) |
| D | 3 |
| RPN | 96 |
| AP | H (S>=8) |
| 권고 조치 | (1) OOD 감지 모듈 추가(입력 신뢰도 점수 산출), (2) OOD 감지 시 AI 비활성화 → 테이블 기반 AEC Fallback, (3) 금속 임플란트 시나리오 추가 학습, (4) 의료진 확인 팝업 |
| 잔여S | 8 |
| 잔여O | 2 |
| 잔여D | 2 |
| 잔여RPN | 32 |
| 잔여AP | M (편익-위험 분석 연계) |
| IEC 62304 등급 | C |
| 상태 | Closed |
| 담당 | AI팀 / R&D HW팀 |

---

## 9. 사용오류 FMEA 워크시트 (IEC 62366-1 연계)

### 9.1 개요

사용오류 FMEA는 사용자 인터페이스에서 발생할 수 있는 사용오류(Use Error)가 위험상황(Hazardous Situation)을 유발하는 경로를 분석한다. IEC 62366-1:2015+A1:2020 사용적합성 엔지니어링과 연계하여 수행한다.

**사용오류 발생 경로:**
```
UI 설계 특성 → 사용오류(Use Error) → 위험상황(Hazardous Situation) → 위해(Harm)
              |
     인지적·지각적·행동적 원인
```

### 9.2 사용오류 FMEA 양식

| No. | 사용 시나리오 | UI 요소/기능 | 사용오류 유형 | 인지/지각/행동 원인 | 위험상황 | 잠재적 위해 | S | 오류 발생가능성 | O | 현재 UI 통제 | D | RPN | AP | 권고 UI 개선 | 조치 결과 | 잔여S | 잔여O | 잔여D | 잔여RPN | 잔여AP | IEC 62366-1 참조 | 상태 |
|-----|-------------|-------------|-------------|-------------------|----------|------------|---|---------------|---|-------------|---|-----|----|-----------|-----------|----|----|----|---------|--------|----------------|------|
| | | | 지각/인지/행동 | | | | 1-10 | | 1-10 | | 1-10 | | H/M/L | | | | | | | H/M/L | | |

**사용오류 유형 분류:**
- **지각 오류 (Perception Error):** 정보를 인지하지 못함 (표시 미확인, 경보 미인지)
- **인지 오류 (Cognition Error):** 정보를 잘못 해석 (의미 오해, 판단 착오)
- **행동 오류 (Action Error):** 잘못된 조작 실행 (오선택, 미스터치, 순서 오류)

### 9.3 사용오류 FMEA 기록 예시

#### HAZ-USE-001: 소아 촬영 시 성인 프로토콜 오선택

| 항목 | 내용 |
|------|------|
| No. | HAZ-USE-001 |
| 사용 시나리오 | 소아 환자 흉부 X-ray 촬영 준비 |
| UI 요소/기능 | 촬영 프로토콜 선택 화면 (Body Part / Patient Type 선택) |
| 사용오류 유형 | 행동 오류 — 환자 유형을 "성인"으로 잘못 선택 |
| 인지/지각/행동 원인 | UI에서 환자 유형 선택이 비직관적, 기본값이 "성인", 바쁜 환경에서 확인 누락 |
| 위험상황 | 성인 기준 높은 kVp/mAs 설정으로 소아 촬영 |
| 잠재적 위해 | 소아 환자 과피폭 (체중 대비 과도한 선량) |
| S | 8 |
| 오류 발생가능성 | 응급실 등 바쁜 환경에서 빈번 가능 |
| O | 6 |
| 현재 UI 통제 | 촬영 전 프로토콜 확인 팝업 |
| D | 5 |
| RPN | 240 |
| AP | H |
| 권고 UI 개선 | (1) 환자 연령 기반 자동 프로토콜 추천 (Worklist 연동), (2) 소아 환자 시 색상 코딩(녹색→노란색 경고), (3) 성인 프로토콜로 소아 촬영 시 강제 확인 팝업, (4) 소아 모드 mAs 상한 제한 |
| 조치 결과 | 자동 추천 구현, 색상 코딩 적용, 강제 확인 팝업 구현, mAs 상한 적용 |
| 잔여S | 8 |
| 잔여O | 2 |
| 잔여D | 2 |
| 잔여RPN | 32 |
| 잔여AP | M (편익-위험 분석 연계) |
| IEC 62366-1 참조 | 사용적합성 시험 Task 4.2, Formative 평가 |
| 상태 | Closed |
| 담당 | R&D UX팀 / SW팀 |

#### HAZ-USE-002: 비상정지 버튼 미인지

| 항목 | 내용 |
|------|------|
| No. | HAZ-USE-002 |
| 사용 시나리오 | X-ray 촬영 중 환자 이상 반응(움직임, 통증 호소) |
| UI 요소/기능 | 비상정지 버튼 (물리 버튼 + SW 정지) |
| 사용오류 유형 | 지각 오류 — 비상정지 버튼 위치를 인지하지 못함 |
| 인지/지각/행동 원인 | 버튼이 콘솔 측면에 은폐, 색상이 주변과 유사, 교육 부족 |
| 위험상황 | 기계적 충돌 또는 방사선 노출 지속 |
| 잠재적 위해 | 환자/작업자 물리적 상해 지속 |
| S | 8 |
| 오류 발생가능성 | 신규 사용자, 긴급 상황 시 |
| O | 4 |
| 현재 UI 통제 | IEC 60601-1 §9.2.6 준수 (적색 원형 버튼) |
| D | 4 |
| RPN | 128 |
| AP | M |
| 권고 UI 개선 | (1) 비상정지 버튼 위치 표준화(좌측 상단 + 테이블 측면), (2) 야광 테두리 추가, (3) 최초 사용 시 비상정지 교육 필수 절차, (4) 촬영실 벽면 비상정지 추가 |
| 잔여S | 8 |
| 잔여O | 2 |
| 잔여D | 2 |
| 잔여RPN | 32 |
| 잔여AP | M |
| IEC 62366-1 참조 | 사용적합성 시험 Task 7.1, 비상 시나리오 평가 |
| 상태 | Closed |
| 담당 | R&D 기구팀 / UX팀 |

---

## 10. 잔여위험 종합평가 (Overall Residual Risk Evaluation) — ISO 14971 Clause 8

### 10.1 목적

개별 위해요인에 대한 잔여위험 수용성 판정 완료 후, 모든 잔여위험의 합산 효과(상호작용, 누적 효과)를 종합적으로 평가하여 제품 전체의 잔여위험이 의료적 편익을 초과하지 않음을 입증한다.

### 10.2 개별 잔여위험 요약표

| FMEA 유형 | 총 항목수 | 잔여 L | 잔여 M | 잔여 H | 잔여 U | 편익-위험 분석 필요 건수 |
|-----------|----------|--------|--------|--------|--------|----------------------|
| 설계 FMEA (dFMEA) | | | | | 0 | |
| 공정 FMEA (pFMEA) | | | | | 0 | |
| 사이버보안 FMEA | | | | | 0 | |
| AI/ML FMEA | | | | | 0 | |
| 사용오류 FMEA | | | | | 0 | |
| **합계** | | | | | **0** | |

> **판정 기준:** 잔여 U 등급은 0건이어야 한다. H 등급이 존재하면 모든 건에 대해 개별 편익-위험 분석을 완료해야 한다.

### 10.3 잔여위험 상호작용 평가

동일 환자/사용자에게 복수의 잔여위험이 동시에 또는 순차적으로 작용할 수 있는 시나리오를 평가한다.

| No. | 상호작용 시나리오 | 관련 잔여위험 (ID) | 조합 영향 | 조합 심각성 | 조합 발생가능성 | 종합 위험등급 | 추가 통제 필요 여부 | 비고 |
|-----|------------------|-------------------|-----------|-----------|---------------|-------------|-------------------|------|
| INT-01 | AEC 오산출 + AI 드리프트 동시 발생 | HAZ-RAD-001, HAZ-AI-001 | 과노출 보호 수단 우회 가능성 | | | | 필요/불필요 | |
| INT-02 | 사이버공격 + 비상정지 미인지 | HAZ-CYB-002, HAZ-USE-002 | 시스템 잠금 상태에서 물리적 위험 지속 | | | | 필요/불필요 | |
| INT-03 | 환자ID 불일치 + 소아 프로토콜 오선택 | HAZ-SW-001, HAZ-USE-001 | 오환자에 과선량 적용 | | | | 필요/불필요 | |
| | | | | | | | 필요/불필요 | |

### 10.4 전체 잔여위험 편익-위험 분석

| 항목 | 내용 |
|------|------|
| **의료적 편익 요약** | |
| 적응증 | 질환의 조기 발견·진단을 위한 방사선 영상 획득 |
| 임상적 편익 근거 | 임상평가 결과 참조 (CER-[문서번호]) |
| 편익 대상 인구집단 | 성인 및 소아 환자 (촬영 적응증 해당) |
| | |
| **잔여위험 요약** | |
| 주요 잔여위험 | 방사선 과노출 (HAZ-RAD-001), 영상 오류 (HAZ-SW-001), 사이버보안 (HAZ-CYB-001/002) |
| 위험 저감 충분성 | 모든 식별된 위험에 대해 ALARP 수준으로 저감 완료 |
| 잔여위험 U 등급 | 0건 |
| | |
| **편익-위험 비교** | |
| State of the Art 비교 | 동등 기기 대비 잔여위험 수준 동등 이하 |
| 대안 치료/진단 대비 | 방사선 영상의 진단 편익이 잔여 피폭 위험을 상회 |
| 종합 판정 | [ ] 전체 잔여위험이 의료적 편익 범위 내에서 수용 가능 |
| | [ ] 전체 잔여위험이 수용 불가 — 추가 통제 필요 |

### 10.5 종합 판정 및 승인

| 구분 | 성명 | 서명 | 일자 |
|------|------|------|------|
| 작성자 (R&D) | | | |
| 검토자 (RA) | | | |
| 승인자 (QMR) | | | |
| PRRC 확인 (EU 시장) | | | |

---

## 11. 위험관리 보고서(RMR) 요약 템플릿 — ISO 14971 Clause 9

### 11.1 보고서 식별

| 항목 | 내용 |
|------|------|
| 문서번호 | RMR-[제품코드]-[연도]-[일련번호] |
| 관련 위험관리 계획서 | RMP-[제품코드]-[연도]-[일련번호] |
| 관련 FMEA 워크시트 | F-RM-002 (본 문서) |
| 제품명 / 모델 / 버전 | |
| SW 버전 (해당 시) | |
| 릴리스 마일스톤 | 설계 검증 / 설계 밸리데이션 / 제조이관 / 시판 허가 |
| 보고서 작성일 | |

### 11.2 위험관리 활동 완료 확인

| No. | 점검 항목 | 결과 | 근거 문서 |
|-----|-----------|------|-----------|
| 1 | 위험관리 계획의 모든 활동 완료 | 완료/미완료 | |
| 2 | 모든 식별된 위해요인에 대해 FMEA 분석 완료 | 완료/미완료 | F-RM-002 §5~§9 |
| 3 | dFMEA 잔여 U 등급 0건 확인 | 확인/미달 | §5 |
| 4 | pFMEA 잔여 U 등급 0건 확인 | 확인/미달 | §6 |
| 5 | 사이버보안 FMEA 잔여 U 등급 0건 확인 | 확인/미달 | §7 |
| 6 | AI/ML FMEA 잔여 U 등급 0건 확인 | 확인/미달 | §8 |
| 7 | 사용오류 FMEA 잔여 U 등급 0건 확인 | 확인/미달 | §9 |
| 8 | H 등급 잔여위험 편익-위험 분석 완료 | 완료/해당없음 | |
| 9 | 모든 위험 통제 조치 검증 완료 | 완료/미완료 | 검증 기록 |
| 10 | 통제 조치에 의한 신규 위해 발생 여부 확인 | 확인/미확인 | |
| 11 | 잔여위험 상호작용 평가 완료 | 완료/미완료 | §10.3 |
| 12 | 전체 잔여위험 편익-위험 분석 완료 | 완료/미완료 | §10.4 |
| 13 | 시판후 정보 수집 계획 수립 | 수립/미수립 | |

### 11.3 FMEA 위험 통계 요약

| 구분 | dFMEA | pFMEA | 사이버보안 | AI/ML | 사용오류 | 합계 |
|------|-------|-------|-----------|-------|---------|------|
| 총 분석 항목 | | | | | | |
| 초기 위험 U | | | | | | |
| 초기 위험 H | | | | | | |
| 초기 위험 M | | | | | | |
| 초기 위험 L | | | | | | |
| 잔여 위험 U | 0 | 0 | 0 | 0 | 0 | **0** |
| 잔여 위험 H | | | | | | |
| 잔여 위험 M | | | | | | |
| 잔여 위험 L | | | | | | |
| 편익-위험 분석 건수 | | | | | | |

### 11.4 미결 항목 및 후속 조치

| No. | 미결 항목 | 관련 위해요인 ID | 필요 조치 | 책임자 | 목표 완료일 | 상태 |
|-----|-----------|-----------------|-----------|--------|-----------|------|
| | | | | | | Open/Closed |

### 11.5 결론 및 릴리스 판정

| 구분 | 내용 |
|------|------|
| 잔여위험 U 등급 | 0건 확인 |
| 전체 잔여위험 수용 판정 | 수용 가능 / 수용 불가 |
| 종합 판정 | 릴리스 가능 / 조건부 릴리스 / 릴리스 불가 |
| 조건부 릴리스 시 잔여 조치 | |
| 다음 정기 검토 예정일 | |

### 11.6 승인

| 구분 | 성명 | 서명 | 일자 |
|------|------|------|------|
| 작성자 (R&D) | | | |
| 검토자 (RA) | | | |
| 검토자 (QA) | | | |
| 승인자 (QMR) | | | |
| PRRC 확인 (EU 시장) | | | |

---

## 12. FMEA 작성 지침

### 12.1 공통 규칙

1. **위해요인 ID 체계:** 카테고리 접두사를 사용한다.

| 접두사 | 카테고리 | FMEA 유형 |
|--------|---------|-----------|
| HAZ-RAD- | 방사선 위해 | dFMEA |
| HAZ-EM- | 전기·기계 위해 | dFMEA |
| HAZ-SW- | 소프트웨어 위해 | dFMEA |
| HAZ-CYB- | 사이버보안 위해 | 사이버보안 FMEA |
| HAZ-AI- | AI/ML 위해 | AI/ML FMEA |
| HAZ-USE- | 사용오류 위해 | 사용오류 FMEA |
| pFMEA- | 제조공정 위해 | pFMEA |
| HAZ-BIO- | 생체적합성 위해 | dFMEA |

2. **통제 수단 우선순위:** ISO 14971 Clause 7의 3단계 우선순위를 준수한다.
   - 1순위: 본질안전 설계 (Inherent safety by design)
   - 2순위: 보호수단 (인터록, 차폐, 이중화, SW 리미터)
   - 3순위: 안전 정보 제공 (경고, IFU, 교육)

3. **검증 추적성:** 각 통제 조치에 대해 검증 방법 및 시험 번호(V&V ID, 시험 프로토콜 ID)를 명시한다.

4. **잔여위험 H 이상 시:** 반드시 편익-위험 분석서와 연계하고, §10 종합평가에 반영한다.

5. **신규 위해 확인:** 위험 통제 조치가 새로운 위해요인을 유발하는지 확인하고, 유발 시 해당 위해요인을 별도 항목으로 추가 분석한다 (ISO 14971 Clause 7.5).

6. **위험 통제 완전성 확인:** 모든 식별된 위해요인에 대해 위험 통제 조치가 계획·구현·검증되었는지 완전성을 확인한다 (ISO 14971 Clause 7.6). §10 종합평가 전 필수 게이트로 운용한다.

### 12.2 FMEA 유형별 주의사항

| FMEA 유형 | 주의사항 |
|-----------|---------|
| dFMEA | 단일 고장 조건(Single Fault Condition) 분석 의무 (IEC 60601-1 §4.7). Essential Performance 영향 평가 포함 |
| pFMEA | 특수공정(본딩, 납땜, 멸균 등)은 공정 밸리데이션(04_제조/공정_밸리데이션.md) 결과와 연계 |
| 사이버보안 | SBOM 기반 취약점(CVE) 목록 정기 갱신. IEC 81001-5-1 §5.7 보안 시험 결과 반영(5.7.1 SECURITY requirements testing 등, audit #982 정정 — §5.5는 구현·검증 단계이며 시험은 §5.7) |
| AI/ML | SOP-AIGOV-001의 드리프트 모니터링·재학습 절차와 연계. IEC 62304 SW 안전등급 결정에 입력 |
| 사용오류 | IEC 62366-1 사용적합성 시험(Formative/Summative) 결과를 D(검출도) 평가에 반영 |

### 12.3 FMEA 갱신 트리거

아래 사건 발생 시 해당 FMEA를 갱신한다.

| 트리거 | 갱신 범위 | 책임 |
|--------|----------|------|
| 설계 변경 (ECO/ECN) | 해당 하위시스템 dFMEA | R&D |
| 공정 변경 (공정 밸리데이션 재수행 시) | 해당 공정 pFMEA | 제조 엔지니어링 |
| SW 업데이트 / AI 모델 재학습 | 해당 SW/AI FMEA | R&D SW팀 / AI팀 |
| 사이버보안 취약점 공개 (CVE) | 사이버보안 FMEA | 보안담당 |
| 사용적합성 평가 결과 (Use Error 신규 발견) | 사용오류 FMEA | UX팀 |
| PMS/Vigilance에서 신규 위해요인 식별 | 전체 해당 FMEA | QA/PMS |
| 규제 요건 변경 | 전체 해당 FMEA | RA |

---

## 13. 관련 문서

| 문서 | 연계 내용 |
|------|-----------|
| 07_위험관리_ISO14971/위험관리_개요.md | 위험 매트릭스(5x5), F-RM-001 양식, X-ray 위해요인 목록 |
| 07_위험관리_ISO14971/ISO14971_프로세스_상세.md | 위험관리 프로세스 흐름도, F-RM-002/003 양식 |
| 03_설계_개발관리/SOP-AIGOV-001 | AI 드리프트·공정성·설명성 거버넌스 |
| 03_설계_개발관리/SOP-AIDATA-001 | AI 데이터셋 관리 절차 |
| 03_설계_개발관리/SOP-SBOM-001 | SBOM 생성·관리 절차 |
| 03_설계_개발관리/IEC_81001-5-1_FDA_Cybersecurity_SW보안.md | 사이버보안 위험관리 상세 |
| 03_설계_개발관리/IEC_62304_SW_수명주기.md | SW 안전등급 결정 연계 |
| 02_QMS/IEC_62366-1_사용적합성_엔지니어링_계획서_v0.1.md | 사용오류 위험분석 연계 |
| 04_제조/공정_밸리데이션.md | 특수공정 위험평가 연계 (pFMEA) |
| 05_검사/X-ray_장비_안전성능_표준_매핑.md | 안전·성능 시험 항목과 위해요인 연계 |
| 08_PMS/PMS_개요.md | 시판후 위험 재평가, FMEA 갱신 트리거 |

## 14. 출처

- ISO 14971:2019 Medical devices — Application of risk management to medical devices
- ISO/TR 24971:2020 Medical devices — Guidance on the application of ISO 14971
- IEC 60812:2018 Failure modes and effects analysis (FMEA and FMECA)
- IEC 60601-2-54 Medical electrical equipment — Part 2-54: X-ray equipment
- IEC 62304:2006+A1:2015 Medical device software — Software life cycle processes
- IEC 81001-5-1:2021 Health software and health IT systems safety — Part 5-1: Security
- IEC 62366-1:2015+A1:2020 Medical devices — Usability engineering
- AAMI SW96:2023 Standard for medical device security
- AIAG & VDA FMEA Handbook (1st Edition, 2019) — Action Priority methodology reference
- 확인일: 2026-05-30
