---
doc-id: RPT-XV-2026-05-19
title: 교차검증 보고서 — FMEA 위험분석 워크시트·공급자 초기평가 양식 정합성 검증
type: Report
category: 12_교차검증_보고서
purpose: F-RM-002 및 F-SUP-001의 규제 간 정합성·기존 문서 연계성 교차검증
last-review: 2026-05-19
---

# 교차검증 보고서 — 2026-05-19

## 대상 문서

1. `F-RM-002` — 위험분석 워크시트(FMEA) v0.1
2. `F-SUP-001` — 공급자 초기 평가 양식 v0.1

## 1. F-RM-002 정합성 검증

### 1.1 규제 간 정합성

| 검증 항목 | ISO 14971:2019 | ISO/TR 24971 | IEC 60601-2-54 | FDA QMSR | EU MDR Annex I | 결과 |
|-----------|:-:|:-:|:-:|:-:|:-:|:----:|
| 위해 식별 체계 (Annex C) | ✅ §5 | ✅ | ✅ | ✅ (참조편입) | ✅ GSPR | 적합 |
| 심각도 5등급 체계 | ✅ §D.3 | ✅ | 해당 | ✅ | ✅ | 적합 |
| 발생확률 5등급 체계 | ✅ §D.4 | ✅ | 해당 | ✅ | ✅ | 적합 |
| 위험 수용 매트릭스 | ✅ §D.5 | ✅ | 해당 | ✅ | ✅ GSPR §1 | 적합 |
| 위험 통제 우선순위 3단계 | ✅ §7.1 | ✅ | ✅ | ✅ | ✅ Annex I §4 | 적합 |
| 잔여위험 평가 | ✅ §8 | ✅ | 해당 | ✅ | ✅ GSPR §2 | 적합 |
| Benefit-risk 분석 (ALARP) | ✅ §8.4 | ✅ | 해당 | ✅ | ✅ Art.2(24) | 적합 |
| PMS 연계 | ✅ §10 | ✅ | 해당 | ✅ | ✅ Art.83-86 | 적합 |

### 1.2 SOP-RM-001 연계 검증

| 연계 포인트 | SOP-RM-001 조항 | F-RM-002 반영 | 상태 |
|-------------|-----------------|---------------|:----:|
| 위험관리 계획 | §5.1 | §1 문서 정보에서 RMF 참조 | ✅ |
| 위해 식별 | §5.2 | §5.1 위해 범주 (X-ray 특화 10개 범주) | ✅ |
| 위험 분석 기법 FMEA | §5.3 | §5.2~5.3 FMEA 기록 양식 및 예시 | ✅ |
| 위험 분석 기법 FTA | §5.3 | §6 FTA 보충 분석 양식 | ✅ |
| 위험 평가 | §5.4 | §4 위험 수용 매트릭스 동일 | ✅ |
| 위험 통제 | §5.5 | §5.2 열 K~M (통제 수단·유형·검증) | ✅ |
| 잔여위험 | §5.6 | §5.2 열 N~P (통제 후 확률·잔여위험·수용 근거) | ✅ |
| 신규 위해 확인 | §5.5 | §5.2 열 Q (신규 위해 여부) | ✅ |
| PMS 모니터링 | §5.8 | §5.2 열 R (PMS 모니터링 항목) | ✅ |
| 위험관리 파일 구성 | §6 | §7 위험분석 요약표 | ✅ |

### 1.3 X-ray 특화 요소 검증

| 항목 | F-RM-002 반영 | 비고 |
|------|:---:|------|
| HAZ-RAD 방사선 위해 범주 | ✅ | AEC, 콜리메이터, 투시 선량 포함 |
| HAZ-IQ 영상품질 위해 범주 | ✅ | DQE/MTF 저하, 아티팩트 포함 |
| HAZ-AI AI/ML 위해 범주 | ✅ | 모델 drift, 자동노출 오산출 포함 |
| HAZ-CYB 사이버보안 위해 범주 | ✅ | IEC 81001-5-1 연계 |
| 방사선 관련 FMEA 예시 | ✅ | HAZ-RAD-001 AEC 교정 이탈 예시 |
| SW 관련 FMEA 예시 | ✅ | HAZ-SW-001 환자 ID 매핑 오류 예시 |

### 1.4 발견 사항

- **경미**: F-RM-002에 검출확률(Detectability) 열이 없음 — ISO 14971은 검출확률을 위험 추정 요소로 요구하지 않으나(RPN과 무관), 사내 pFMEA에서 참고 정보로 활용 시 별도 열 추가 가능. 현재 구조는 ISO 14971 요구에 부합하므로 유지.
- **정보**: FMEA 예시 2건은 템플릿 목적이며, 실제 위험 분석 시 전체 위해 범주에 대해 체계적으로 수행 필요. 위험관리 계획서(F-RM-001)에서 분석 범위와 일정을 명시해야 함.

## 2. F-SUP-001 정합성 검증

### 2.1 규제 간 정합성

| 검증 항목 | ISO 13485 §7.4 | FDA QMSR | EU MDR | MFDS GMP | 결과 |
|-----------|:-:|:-:|:-:|:-:|:----:|
| 공급자 선정 기준 | ✅ §7.4.1 | ✅ (참조편입) | ✅ Art.10(9) | ✅ §7.4.1 | 적합 |
| 평가 기록 유지 | ✅ §7.4.1 | ✅ + §820.180(c) 폐지 → FDA 열람 | ✅ Annex IX §2.3 | ✅ | 적합 |
| 제품 위험 기반 관리 수준 차등 | ✅ §7.4.1 주석 | ✅ | ✅ | ✅ | 적합 |
| 구매 정보 명시 | ✅ §7.4.2 | ✅ | ✅ | ✅ | 적합 |
| 구매 제품 검증 | ✅ §7.4.3 | ✅ | ✅ | ✅ | 적합 |
| 리콜·FSCA 이력 확인 | 해당 | ✅ Part 806 | ✅ Art.87-92 | ✅ | 적합 |

### 2.2 기존 문서 연계 검증

| 연계 문서 | 연계 포인트 | 상태 |
|-----------|-------------|:----:|
| SOP-SUP-001 | §4 공급자 선정 → F-SUP-001 양식 사용 | ✅ |
| 공급자_관리_개요 | §5 절차 흐름 [3] → F-SUP-001 | ✅ |
| GUIDE-SQA-001 | 핵심/중요 등급 판정 후 SQA 체결 → Part E에서 SQA 체결 여부 결정 | ✅ |
| SOP-FSCA-001 | 공급자 FSCA 이력 확인 → Part B-3(3.2) 리콜·FSCA 이력 | ✅ |
| SOP-CAL-001 | 교정 기관 평가 → Part B-5(5.4) 교정 추적성 | ✅ |

### 2.3 가중치 체계 검증

| 공급 등급 | 평가 영역 수 | 만점 | 합격선(80%) | 근거 |
|-----------|:-----------:|:----:|:-----------:|------|
| 핵심(Critical) | 5개 (B-1~B-5) | 280 | 224 | ISO 13485 §7.4.1 주석: 위험 비례 관리 |
| 중요(Major) | 4개 (B-1~B-4) | 160 | 128 | B-5 X-ray 특화 미적용 |
| 일반(Standard) | 4개 (B-1~B-4) | 80 | 64 | 가중치 ×1 |

가중치 체계가 ISO 13485의 위험 비례 원칙(risk-based approach)에 부합함을 확인.

### 2.4 발견 사항

- **경미**: Part D 현장 감사 체크리스트에 환경·안전 관련 항목(ISO 14001, OHSAS 18001 인증)이 미포함 → v0.2에서 보강 권장
- **경미**: SW 공급자 평가 시 B-5(5.3) 사이버보안 항목이 있으나, SBOM 형식(SPDX/CycloneDX 등) 구체적 요구 수준은 미명시 → SOP-SBOM-001 참조 문구 추가 권장
- **정보**: FDA QMSR 하에서 §820.180(c) 예외 폐지로 FDA가 공급자 감사 기록을 직접 열람할 수 있으므로, F-SUP-001 및 Part D 기록의 완결성이 더욱 중요해짐

## 3. 종합 판정

| 문서 | 규제 정합성 | 기존 문서 연계 | X-ray 특화 | 종합 |
|------|:----------:|:-------------:|:----------:|:----:|
| F-RM-002 | ✅ 적합 | ✅ 적합 | ✅ 적합 | **적합** |
| F-SUP-001 | ✅ 적합 | ✅ 적합 | ✅ 적합 | **적합** |

경미 사항 4건 + 정보 2건은 차기 버전(v0.2)에서 보강 예정.
