---
doc-id: XVAL-2026-05-21-3
title: 교차검증 — 02 QMS SOP 4건 v0.2 보강 2차 정합성
type: Report
category: 12_교차검증_보고서
purpose: SOP-MR-001, PRO-CRP-001, SOP-CVD-001, PRO-DA-001 간 정합성 검증
last-review: 2026-05-21
---

# 교차검증 보고서 — 02 QMS SOP 4건 v0.2 보강 2차 정합성

## 검증 결과

| 항목 | 결과 | 비고 |
|------|------|------|
| MR←→CAPA/IA/NC 입력 경로 | ✅ | SOP-MR-001 §5.2 입력 13항목에 CAPA/IA/NC 명시 |
| MR←→DA 연계 | ✅ | PRO-DA-001 분석 결과 → 경영검토 입력 |
| CVD→CC→CAPA 흐름 | ✅ | 취약점 → 변경통제 → 필요 시 CAPA 연계 |
| CRP→PMS 고객 피드백 경로 | ✅ | 고객 불만 → SOP-PMS-001 → 경영검토 |
| X-ray 맥락 일관성 | ✅ | 4건 모두 X-ray/Detector/SW 관점 반영 |
| 양식 번호 고유성 | ✅ | F-MR, F-CRP, F-CVD, F-DA 각각 고유 prefix |

## 결론

4건 간 상호참조 정합성 양호. 1차 보강(CC/CAPA/NC/IA)과의 연결도 확인. 02 QMS 8/13건 보강 완료.
