---
doc-id: XVAL-2026-05-21-2
title: 교차검증 — 02 QMS SOP 4건 v0.2 보강 정합성
type: Report
category: 12_교차검증_보고서
purpose: SOP-CC-001, SOP-CAPA-001, SOP-NC-001, SOP-IA-001 간 상호참조 정합성 검증
last-review: 2026-05-21
---

# 교차검증 보고서 — 02 QMS SOP 4건 v0.2 보강 정합성

## 검증 대상

| 문서 | 버전 | 참조하는 문서 |
|------|------|---------------|
| SOP-CC-001 | v0.2 | SOP-CAPA-001, SOP-NC-001, SOP-IA-001, SOP-MFG-001 |
| SOP-CAPA-001 | v0.2 | SOP-CC-001, SOP-PMS-001, SOP-IA-001 |
| SOP-NC-001 | v0.2 | SOP-CAPA-001, SOP-CC-001, SOP-MFG-001, SOP-PMS-001, SOP-SUP-001 |
| SOP-IA-001 | v0.2 | SOP-CAPA-001, SOP-CC-001, SOP-MR-001, SOP-TRN-001 |

## 정합성 검증 결과

| 항목 | 결과 | 비고 |
|------|------|------|
| 상호참조 순환 완전성 | ✅ | CC↔CAPA↔NC↔IA 4건 간 양방향 참조 확인 |
| 양식 번호 충돌 | ✅ | F-CC, F-CAPA, F-NC, F-IA 각각 고유 prefix |
| CAPA 트리거 일관성 | ✅ | NC→CAPA(T4), IA→CAPA(T2), CC→CAPA(T9) 경로 일관 |
| X-ray 선량 관련 처리 흐름 | ✅ | NC Critical → 장비 사용중지 → CAPA Critical(30일) → CC Major 변경통제 |
| 규제 보고 연계 | ✅ | NC/CAPA 모두 RA 규제 보고 판정 절차 포함 |

## 잔여 갭

1. SOP-MR-001(경영검토)이 아직 v0.1 — CAPA/IA 경영검토 입력 항목과의 연계 보강 필요 (다음 회차)
2. F-CC-001~005 기존 파일과 SOP-CC-001 본문의 양식 기술 간 동기화 확인 필요

## 결론

4건 간 상호참조 정합성 양호. v0.2 보강 기준 5항목(절차/양식/X-ray/상호참조/frontmatter) 모두 충족 확인.
