---
doc-id: CRV-2026-06-15-ISO13485-CHK
title: "적대적 자기검토 — CHK-ISO13485-001 ISO 13485 자체평가 체크리스트"
type: Report
version: v0.3
status: draft
category: 12_교차검증_보고서
related-docs: [CHK-ISO13485-001]
related-issues: [1518]
owner: QA Lead
last-review: 2026-06-15
---

# 적대적 자기검토 — CHK-ISO13485-001

> **이번 사이클 회사 실운영 문서 미참고** — 표준·공개 규제 기반 작성.  
> 심사관 모드: 결함·모순·미준수 사항 적발.

## 1. 검토 대상

`13_규제평가_체크리스트/ISO_13485.md` — 94항목, §4~8 전 조항 커버

## 2. 결함 및 리스크

### [R1] 자동 점수 과대평가 — 중요도 높음

**발견:** `build_readiness.py`가 `applicable_keywords: [ISO 13485, ...]`를 대부분 문서의 `applicable: [ISO 13485:2016]`과 매칭하여 ISO 13485 점수 100%로 산출. 실제 DoD 미충족 항목(QM-001, SOP-QP-001 등)이 "충족"으로 계산됨.

**원인:** 키워드 매칭이 표준명 수준(ISO 13485)이어서 조항 수준 추적 불가. `applicable_keywords`에 특정 문서 ID를 추가해야 정확한 점수 가능.

**처리:** 스크립트 개선은 별도 이슈로 등록. 현재 체크리스트 내 `status` 필드가 수동 진실공급원 역할.

**미충족(unmet) must 항목 9건 및 관련 이슈:**

| ID | 조항 | 설명 | 관련 이슈 |
|---|---|---|---|
| ISO-4.2.2 | §4.2.2 | QM-001 품질매뉴얼 없음 | #1514 |
| ISO-5.1 | §5.1 | 경영의지 문서 없음 | #1515 |
| ISO-5.3 | §5.3 | 품질정책 문서 없음 | #1515 |
| ISO-5.4.1 | §5.4.1 | 품질목표 문서 없음 | #1515 |
| ISO-5.4.2 | §5.4.2 | QMS 변경 기획 문서 없음 | #1515 |
| ISO-6.1 | §6.1 | 자원제공 절차 없음 | #1519 |
| ISO-6.3 | §6.3 | 인프라 관리 절차 없음 | #1519 |
| ISO-7.3.10 | §7.3.10 | DHF 관리 절차 없음 | #1516 |
| ISO-7.5.10 | §7.5.10 | 고객자산 관리 절차 없음 | (미등록 — 소프트웨어 기기 적용성 검토 필요) |

### [R2] §7.5.10 고객자산 적용성 미결정

**발견:** `status: unmet`으로 표시했으나, 소프트웨어 의료기기(X-ray 시스템 SW)에 대한 "고객자산" 적용성이 명시적으로 검토·결정되지 않음.

**처리:** 다음 사이클 QM-001 작성 시 제외(exclusion) 또는 포함 결정.

### [R3] ISO 14971 통합 항목 — 별도 체크리스트와 이중 추적 위험

**발견:** `ISO-RM-01~03` 항목을 ISO 13485 체크리스트에 포함. 향후 ISO14971 별도 체크리스트 작성 시 중복 추적 위험.

**처리:** 통합 유지 — ISO 13485 §7.1은 ISO 14971 연계를 명시 요구하므로 교차 참조 목적 포함이 타당.

## 3. 긍정 소견

- 94항목으로 DoD 90건 이상 기준 충족
- §4~8 전 조항 커버 (일부 해당없음 na 처리 적절)
- `build_readiness.py` 정상 인식·실행 확인
- frontmatter DoD 완비

## 4. 종합 판정

**DoD 충족 — 조건부.** 자동 점수 과대평가(R1)는 스크립트 개선 이슈로 분리 등록 예정. 체크리스트 자체 내용·형식은 기준 충족.
