---
doc-id: CHK-ISO13485-001
title: ISO 13485:2016 자체평가 체크리스트
type: Checklist
version: v0.3
status: draft
category: 13_규제평가_체크리스트
purpose: ISO 13485:2016 §4~8 전 조항 자체평가 항목 — 준비도 점수 산출 및 갭 추적
applicable:
  - ISO 13485:2016
  - FDA QMSR
  - EU MDR 2017/745
  - MFDS GMP 별표2
owner: QA Lead
last-review: 2026-06-15
review-due: 2027-06-15
related-issues: [1514, 1515, 1516, 1517, 1518, 1519]
---

# ISO 13485:2016 자체평가 체크리스트

> **항목 id 규칙 (audit #1029, 2026-09-10)**: 각 항목의 `id`는 `_readiness.json`·주간 갭분석·대시보드가 참조하는 **안정키(stable key)** 이며 조항번호와 일치하지 않을 수 있다. 조항번호의 정답은 항상 `clause` 필드다. id는 이력 추적성을 위해 변경하지 않는다.

> 출처: ISO 13485:2016 표준 §4~8 전 조항  
> 본 파일은 `scripts/build_readiness.py` 가 자동 스캔. YAML 항목 형식 준수.  
> **실운영 문서 미참고** — 표준 조항 기반 독립 작성.

---

## §4 품질경영시스템 (QMS General)

```yaml
- id: ISO-4.1.1
  source: ISO 13485:2016
  clause: "4.1"
  requirement_ko: QMS 수립·문서화·실행·유지·효과성 지속 개선
  severity: must
  evidence_type: SOP
  applicable_keywords: [ISO 13485, QMS, 품질경영시스템]
  status: partial

- id: ISO-4.1.2
  source: ISO 13485:2016
  clause: "4.1"
  requirement_ko: 위험기반 접근법 — QMS 계획 및 변경 시 위험 고려
  severity: must
  evidence_type: SOP
  applicable_keywords: [ISO 13485, ISO 14971, 위험관리, risk]
  status: partial

- id: ISO-4.1.3
  source: ISO 13485:2016
  clause: "4.1"
  requirement_ko: 외주 프로세스 관리 — 관리 방법 QMS 내 문서화
  severity: must
  evidence_type: SOP
  applicable_keywords: [ISO 13485, 공급자, supplier, 외주]
  status: partial

- id: ISO-4.2.1
  source: ISO 13485:2016
  clause: "4.2.1"
  requirement_ko: 문서화 요구사항 — 품질정책·목표, 매뉴얼, 절차, 기록, 필수 문서
  severity: must
  evidence_type: SOP
  applicable_keywords: [ISO 13485, 문서관리, document control]
  status: partial

- id: ISO-4.2.2
  source: ISO 13485:2016
  clause: "4.2.2"
  requirement_ko: 품질매뉴얼(Quality Manual) — 적용범위, 절차 참조, 프로세스 상호작용
  severity: must
  evidence_type: Manual
  applicable_keywords: [ISO 13485, 품질매뉴얼, quality manual]
  status: partial

- id: ISO-4.2.3
  source: ISO 13485:2016
  clause: "4.2.3"
  requirement_ko: 의료기기 파일(Medical Device File) — 제품별 관련 문서 집합
  severity: must
  evidence_type: SOP
  applicable_keywords: [ISO 13485, 의료기기파일, device file, DHF, TF-TD]
  status: partial

- id: ISO-4.2.4
  source: ISO 13485:2016
  clause: "4.2.4"
  requirement_ko: 문서 관리 — 발행·승인·배포·개정·폐기 절차
  severity: must
  evidence_type: SOP
  applicable_keywords: [ISO 13485, 문서관리, SOP-DOC, document control]
  status: met

- id: ISO-4.2.5
  source: ISO 13485:2016
  clause: "4.2.5"
  requirement_ko: 기록 관리 — 식별·보관·보호·검색·보유기간·처분
  severity: must
  evidence_type: SOP
  applicable_keywords: [ISO 13485, 기록관리, record control, SOP-DOC]
  status: met
```

---

## §5 경영 책임 (Management Responsibility)

```yaml
- id: ISO-5.1
  source: ISO 13485:2016
  clause: "5.1"
  requirement_ko: 경영의지 증거 — 품질정책·목표 수립, 경영검토, 자원 확보 커밋
  severity: must
  evidence_type: SOP
  applicable_keywords: [ISO 13485, 경영의지, management commitment, 품질정책]
  related_docs: [QM-001, SOP-QP-001, F-QP-001]
  status: partial

- id: ISO-5.2
  source: ISO 13485:2016
  clause: "5.2"
  requirement_ko: 고객집중 — 고객·법규 요구사항 파악 및 충족 보장
  severity: must
  evidence_type: SOP
  applicable_keywords: [ISO 13485, 고객, customer, PRO-CRP]
  related_docs: [QM-001, PRO-CRP-001]
  status: partial

- id: ISO-5.3
  source: ISO 13485:2016
  clause: "5.3"
  requirement_ko: 품질정책 — 문서화, 목표와 연계, 조직 내 소통, 검토
  severity: must
  evidence_type: SOP
  applicable_keywords: [ISO 13485, 품질정책, quality policy]
  related_docs: [QM-001, SOP-QP-001]
  status: partial

- id: ISO-5.4.1
  source: ISO 13485:2016
  clause: "5.4.1"
  requirement_ko: 품질목표 — 기능별 측정 가능한 목표 수립, 정책과 일관성
  severity: must
  evidence_type: SOP
  applicable_keywords: [ISO 13485, 품질목표, quality objective]
  related_docs: [QM-001, SOP-QP-001, F-QP-001]
  status: partial

- id: ISO-5.4.2
  source: ISO 13485:2016
  clause: "5.4.2"
  requirement_ko: QMS 기획 — 변경 시 정합성 유지 계획
  severity: should
  evidence_type: SOP
  applicable_keywords: [ISO 13485, 품질경영시스템, QMS planning]
  related_docs: [QM-001, SOP-CC-001]
  status: partial

- id: ISO-5.5.1
  source: ISO 13485:2016
  clause: "5.5.1"
  requirement_ko: 책임 및 권한 정의·소통 — 역할별 책임 명확화
  severity: must
  evidence_type: SOP
  applicable_keywords: [ISO 13485, 책임, authority, JD-RA, RACI, SOP-RA, F-RA]
  related_docs: [QM-001, SOP-RA-002, F-RA-001]
  status: met

- id: ISO-5.5.2
  source: ISO 13485:2016
  clause: "5.5.2"
  requirement_ko: 경영대리인(MR) 지정 — QMS 유지, 규제 요구 보고 책임
  severity: must
  evidence_type: JD
  applicable_keywords: [ISO 13485, 경영대리인, MR, PRRC, management representative]
  related_docs: [F-RA-002]
  status: met

- id: ISO-5.5.3
  source: ISO 13485:2016
  clause: "5.5.3"
  requirement_ko: 내부소통 — QMS 효과성 관련 소통 프로세스
  severity: should
  evidence_type: SOP
  applicable_keywords: [ISO 13485, 내부소통, internal communication, 경영검토, SOP-MR, SOP-RA, F-RA-003]
  related_docs: [QM-001, SOP-RA-002, F-RA-003]
  status: met

- id: ISO-5.6.1
  source: ISO 13485:2016
  clause: "5.6.1"
  requirement_ko: 경영검토(일반) — 계획된 주기로 QMS 검토
  severity: must
  evidence_type: SOP
  applicable_keywords: [ISO 13485, 경영검토, management review, SOP-MR]
  related_docs: [QM-001, SOP-MR-001]
  status: met

- id: ISO-5.6.2
  source: ISO 13485:2016
  clause: "5.6.2"
  requirement_ko: 경영검토 입력 — 감사결과, 고객피드백, 프로세스 성과 등 9개 입력항목
  severity: must
  evidence_type: SOP
  applicable_keywords: [ISO 13485, 경영검토, SOP-MR, management review input]
  related_docs: [SOP-MR-001]
  status: partial

- id: ISO-5.6.3
  source: ISO 13485:2016
  clause: "5.6.3"
  requirement_ko: 경영검토 출력 — 개선 결정사항, 자원 필요사항, 정책·목표 개정
  severity: must
  evidence_type: SOP
  applicable_keywords: [ISO 13485, 경영검토, SOP-MR, management review output]
  related_docs: [SOP-MR-001]
  status: partial
```

---

## §6 자원 관리 (Resource Management)

```yaml
- id: ISO-6.1
  source: ISO 13485:2016
  clause: "6.1"
  requirement_ko: 자원 제공 — QMS 실행·유지·효과성 개선에 필요한 자원 결정·제공
  severity: must
  evidence_type: SOP
  applicable_keywords: [ISO 13485, 자원, resource, 자원관리]
  related_docs: [SOP-ENV-001, QM-001]
  status: partial

- id: ISO-6.2
  source: ISO 13485:2016
  clause: "6.2"
  requirement_ko: 인적 자원 — 역량 결정, 교육훈련 제공, 효과성 평가, 기록
  severity: must
  evidence_type: SOP
  applicable_keywords: [ISO 13485, 교육훈련, training, SOP-TRN, 역량]
  status: met

- id: ISO-6.3
  source: ISO 13485:2016
  clause: "6.3"
  requirement_ko: 인프라 — 건물, 작업공간, 장비, 유지보수 계획 결정·제공·유지
  severity: must
  evidence_type: SOP
  applicable_keywords: [ISO 13485, 인프라, infrastructure, 설비, 유지보수]
  related_docs: [SOP-ENV-001, SOP-MFG-002]
  status: partial

- id: ISO-6.4.1
  source: ISO 13485:2016
  clause: "6.4.1"
  requirement_ko: 작업환경 — 제품 적합성에 영향 주는 환경 조건 결정·관리
  severity: must
  evidence_type: SOP
  applicable_keywords: [ISO 13485, 작업환경, work environment, 클린룸, SOP-MFG]
  related_docs: [SOP-ENV-001, SOP-MFG-002, F-ENV-001]
  status: partial

- id: ISO-6.4.2
  source: ISO 13485:2016
  clause: "6.4.2"
  requirement_ko: 오염 관리 — 오염된 또는 잠재 오염 제품 관리 배치
  severity: should
  evidence_type: SOP
  applicable_keywords: [ISO 13485, 오염, contamination, 클린룸, SOP-MFG, SOP-CLN, F-CLN, F-ENV]
  related_docs: []
  status: met
  evidence: SOP-CLN-001 v0.1 (2026-06-20) + F-CLN-001/002
```

---

## §7 제품 실현 (Product Realization)

```yaml
- id: ISO-7.1
  source: ISO 13485:2016
  clause: "7.1"
  requirement_ko: 제품실현 기획 — 품질목표·프로세스·자원·V&V·기록 계획
  severity: must
  evidence_type: Plan
  applicable_keywords: [ISO 13485, 제품실현, product realization, 기획, SOP-VAL]
  status: partial

- id: ISO-7.2.1
  source: ISO 13485:2016
  clause: "7.2.1"
  requirement_ko: 제품 관련 요구사항 결정 — 고객·법규·기타 요구사항
  severity: must
  evidence_type: SOP
  applicable_keywords: [ISO 13485, 고객요구사항, customer requirement, PRO-CRP]
  status: met

- id: ISO-7.2.2
  source: ISO 13485:2016
  clause: "7.2.2"
  requirement_ko: 제품 관련 요구사항 검토 — 계약 검토, 능력 확인
  severity: must
  evidence_type: SOP
  applicable_keywords: [ISO 13485, 요구사항검토, 계약검토, PRO-CRP]
  status: partial

- id: ISO-7.2.3
  source: ISO 13485:2016
  clause: "7.2.3"
  requirement_ko: 소통 — 제품 정보, 문의/계약/주문, 고객피드백·불만 채널
  severity: must
  evidence_type: SOP
  applicable_keywords: [ISO 13485, 고객소통, customer communication, SOP-PMS, PRO-CRP]
  status: partial

- id: ISO-7.3.1
  source: ISO 13485:2016
  clause: "7.3.1"
  requirement_ko: 설계개발(일반) — 절차 수립, 위험관리와 연계
  severity: must
  evidence_type: SOP
  applicable_keywords: [ISO 13485, 설계개발, design development, 설계개발_프로세스]
  status: met

- id: ISO-7.3.2
  source: ISO 13485:2016
  clause: "7.3.2"
  requirement_ko: 설계개발 기획 — 단계, 검토·검증·유효성확인, 책임·권한
  severity: must
  evidence_type: Plan
  applicable_keywords: [ISO 13485, 설계개발, design planning, 설계개발_프로세스]
  status: met

- id: ISO-7.3.3
  source: ISO 13485:2016
  clause: "7.3.3"
  requirement_ko: 설계개발 입력 — 기능·성능, 법규, 이전 유사 설계 정보, 위험
  severity: must
  evidence_type: SOP
  applicable_keywords: [ISO 13485, 설계입력, design input, 설계개발_프로세스]
  status: met

- id: ISO-7.3.4
  source: ISO 13485:2016
  clause: "7.3.4"
  requirement_ko: 설계개발 출력 — 입력 요구사항 충족, 허용/금지 기준, 필수 정보
  severity: must
  evidence_type: SOP
  applicable_keywords: [ISO 13485, 설계출력, design output, 설계개발_프로세스]
  status: met

- id: ISO-7.3.5
  source: ISO 13485:2016
  clause: "7.3.5"
  requirement_ko: 설계개발 검토 — 계획된 시점 검토, 기록 유지
  severity: must
  evidence_type: Checklist
  applicable_keywords: [ISO 13485, 설계검토, design review, CHK-DR-001]
  status: met

- id: ISO-7.3.6
  source: ISO 13485:2016
  clause: "7.3.6"
  requirement_ko: 설계개발 검증 — 출력이 입력 충족 확인, 계획 수행, 기록
  severity: must
  evidence_type: SOP
  applicable_keywords: [ISO 13485, 설계검증, design verification, SOP-DVV, SOP-VAL, F-DVV]
  status: met

- id: ISO-7.3.7
  source: ISO 13485:2016
  clause: "7.3.7"
  requirement_ko: 설계개발 유효성 확인 — 규정된 사용목적 충족, 임상 전 완료
  severity: must
  evidence_type: SOP
  applicable_keywords: [ISO 13485, 설계유효성, design validation, SOP-DVV, SOP-VAL, IEC62366, F-DVV]
  status: met

- id: ISO-7.3.8
  source: ISO 13485:2016
  clause: "7.3.8"
  requirement_ko: 설계이전 — 제품실현 출력이 제조 적합 확인 후 이전
  severity: must
  evidence_type: SOP
  applicable_keywords: [ISO 13485, 설계이전, design transfer, SOP-DT-001]
  status: met

- id: ISO-7.3.9
  source: ISO 13485:2016
  clause: "7.3.9"
  requirement_ko: 설계개발 변경 관리 — 검토·검증·유효성·승인, 기존 구성부품 영향 평가
  severity: must
  evidence_type: SOP
  applicable_keywords: [ISO 13485, 설계변경, design change, SOP-CC, change control]
  status: met

- id: ISO-7.3.10
  source: ISO 13485:2016
  clause: "7.3.10"
  requirement_ko: 설계개발 파일(DHF) — 설계개발 각 문서 집합, 추적성 유지
  severity: must
  evidence_type: SOP
  applicable_keywords: [ISO 13485, DHF, 설계개발파일, design history file]
  status: partial

- id: ISO-7.4.1
  source: ISO 13485:2016
  clause: "7.4.1"
  requirement_ko: 구매 프로세스 — 공급자 평가·선정·모니터링 기준, 품질에 미치는 영향 고려
  severity: must
  evidence_type: SOP
  applicable_keywords: [ISO 13485, 구매, purchasing, SOP-SUP, 공급자]
  status: partial

- id: ISO-7.4.2
  source: ISO 13485:2016
  clause: "7.4.2"
  requirement_ko: 구매 정보 — 구매 요구사항 명확화(제품·절차·인원·QMS 요구사항)
  severity: must
  evidence_type: SOP
  applicable_keywords: [ISO 13485, 구매정보, purchasing information, SOP-SUP]
  status: partial

- id: ISO-7.4.3
  source: ISO 13485:2016
  clause: "7.4.3"
  requirement_ko: 구매 제품 검증 — 구매 요구사항 충족 검증 활동 정의
  severity: must
  evidence_type: SOP
  applicable_keywords: [ISO 13485, 구매검증, incoming inspection, SOP-SUP]
  status: partial

- id: ISO-7.5.1.1
  source: ISO 13485:2016
  clause: "7.5.1"
  requirement_ko: 생산·서비스 제공 관리 — 제품 특성 정보, 작업지시, 설비, 모니터링 장비
  severity: must
  evidence_type: SOP
  applicable_keywords: [ISO 13485, 제조, manufacturing, SOP-MFG, 공정관리]
  status: met

- id: ISO-7.5.1.2
  source: ISO 13485:2016
  clause: "7.5.1"
  requirement_ko: SW 의료기기 — IEC 62304 적용, 위험 분류(A/B/C), 수명주기 문서화
  severity: must
  evidence_type: SOP
  applicable_keywords: [ISO 13485, IEC62304, software, SW수명주기, SOUP]
  status: met

- id: ISO-7.5.2
  source: ISO 13485:2016
  clause: "7.5.2"
  requirement_ko: 청결 관리 — 납품 전 세척 또는 세척 불필요 제품 관리 배치
  severity: should
  evidence_type: SOP
  applicable_keywords: [ISO 13485, 청결, cleanliness, SOP-MFG, 클린룸, SOP-CLN, F-CLN]
  status: met
  evidence: SOP-CLN-001 v0.1 §5.5-5.6 (2026-06-20) + F-CLN-001 §2/§3

- id: ISO-7.5.3.1
  source: ISO 13485:2016
  clause: "7.5.3"
  requirement_ko: 설치 활동 — 설치 요구사항 문서화, 검증 기록
  severity: must
  evidence_type: SOP
  applicable_keywords: [ISO 13485, 설치, installation, SOP-IQ]
  status: met

- id: ISO-7.5.3.2
  source: ISO 13485:2016
  clause: "7.5.4"
  requirement_ko: 서비스 활동 — 서비스 절차, 서비스 기록 분석
  severity: must
  evidence_type: SOP
  applicable_keywords: [ISO 13485, 서비스, service, SOP-SVC]
  status: met

- id: ISO-7.5.4
  source: ISO 13485:2016
  clause: "7.5.6"
  requirement_ko: 특수 공정 유효성 확인 — 출력 검증 불가 공정 사전 유효성 확인
  severity: must
  evidence_type: SOP
  applicable_keywords: [ISO 13485, 공정유효성, process validation, 공정_밸리데이션]
  related_docs: [SOP-MFG-001, 공정_밸리데이션]
  status: partial

# [GH#1761 종결 주석 2026-11-18] ISO-7.5.6→§7.5.7(멸균·멸균보호시스템 공정 밸리데이션), ISO-7.5.7→§7.5.5(멸균의료기기 특별요구) 재배정은 공개 2차출처 구조 기준. ISO 원문(유료) Tier1 표제 대조는 미확인 — 비멸균 X-ray(na) 항목으로 판정 영향 없음. 원문 확보 시 재확인.
- id: ISO-7.5.6
  source: ISO 13485:2016
  clause: "7.5.7"
  requirement_ko: 멸균 및 멸균포장(멸균보호시스템) 프로세스 유효성확인 (해당 시) — 해당 없음(비멸균 X-ray 장비)
  severity: may
  evidence_type: SOP
  applicable_keywords: [ISO 13485, 멸균, sterile]
  related_docs: []
  status: na

- id: ISO-7.5.7
  source: ISO 13485:2016
  clause: "7.5.5"
  requirement_ko: 멸균의료기기 특별요구사항 — 멸균 배치별 멸균공정 매개변수 기록 (해당 시) — 해당 없음(비멸균 X-ray 장비)
  severity: may
  evidence_type: SOP
  applicable_keywords: [ISO 13485, 멸균, sterile, aseptic]
  status: na

- id: ISO-7.5.8
  source: ISO 13485:2016
  clause: "7.5.8"
  requirement_ko: 식별 — 제조·보관·유통·설치 전 과정 식별 유지
  severity: must
  evidence_type: SOP
  applicable_keywords: [ISO 13485, 식별, identification, SOP-TRC]
  status: met

- id: ISO-7.5.9
  source: ISO 13485:2016
  clause: "7.5.9"
  requirement_ko: 추적성 — UDI 포함, 이식형은 배급자·환자 기록 유지
  severity: must
  evidence_type: SOP
  applicable_keywords: [ISO 13485, 추적성, traceability, SOP-TRC, UDI]
  status: met

- id: ISO-7.5.10
  source: ISO 13485:2016
  clause: "7.5.10"
  requirement_ko: 고객 자산 — 고객 제공 자산 식별·검증·보호, 손상 시 보고
  severity: should
  evidence_type: SOP
  applicable_keywords: [ISO 13485, 고객자산, customer property, SOP-CA, F-CA]
  related_docs: []
  status: met
  evidence: SOP-CA-001 v0.2 (2026-06-20, PHI·SBOM·KPI 보강) + F-CA-001

- id: ISO-7.5.11
  source: ISO 13485:2016
  clause: "7.5.11"
  requirement_ko: 제품 보전 — 내부 처리·최종 인도까지 적합성 보전(식별·취급·포장·보관·보호)
  severity: must
  evidence_type: SOP
  applicable_keywords: [ISO 13485, 제품보전, preservation, SOP-PKG, 포장]
  related_docs: [SOP-PRES-001, SOP-PKG-001, SOP-TRC-001]
  status: met

- id: ISO-7.6
  source: ISO 13485:2016
  clause: "7.6"
  requirement_ko: 모니터링·측정 장비 관리 — 교정, 기준 추적성, 기록 유지
  severity: must
  evidence_type: SOP
  applicable_keywords: [ISO 13485, 교정, calibration, SOP-CAL]
  status: met
```

---

## §8 측정·분석·개선 (Measurement, Analysis and Improvement)

```yaml
- id: ISO-8.1
  source: ISO 13485:2016
  clause: "8.1"
  requirement_ko: 일반 — 적합성 입증, 효과성 보장, 개선 위한 모니터링·분석·개선 계획
  severity: must
  evidence_type: SOP
  applicable_keywords: [ISO 13485, 측정, measurement, 개선, improvement]
  status: partial

- id: ISO-8.2.1
  source: ISO 13485:2016
  clause: "8.2.1"
  requirement_ko: 피드백 — 고객 인식 모니터링 시스템, PMS 연계
  severity: must
  evidence_type: SOP
  applicable_keywords: [ISO 13485, 고객피드백, feedback, SOP-PMS, PMS]
  status: met

- id: ISO-8.2.2
  source: ISO 13485:2016
  clause: "8.2.2"
  requirement_ko: 불만 처리 — 불만 접수·조사·결정·보고 절차, 기록
  severity: must
  evidence_type: SOP
  applicable_keywords: [ISO 13485, 불만, complaint, SOP-PMS]
  status: met

- id: ISO-8.2.3
  source: ISO 13485:2016
  clause: "8.2.3"
  requirement_ko: 규제기관 보고 — 보고 의무 결정 절차, 즉시 보고 요건
  severity: must
  evidence_type: SOP
  applicable_keywords: [ISO 13485, 규제보고, regulatory reporting, SOP-FSCA, SOP-PMS]
  status: met

- id: ISO-8.2.4
  source: ISO 13485:2016
  clause: "8.2.4"
  requirement_ko: 내부심사 — 계획·기준·범위·주기·방법, 심사원 독립성, 기록, CAPA 연계
  severity: must
  evidence_type: SOP
  applicable_keywords: [ISO 13485, 내부감사, internal audit, SOP-IA]
  status: met

- id: ISO-8.2.5
  source: ISO 13485:2016
  clause: "8.2.5"
  requirement_ko: 프로세스 모니터링·측정 — 프로세스 성과 모니터링, 미달 시 CAPA
  severity: must
  evidence_type: SOP
  applicable_keywords: [ISO 13485, 프로세스모니터링, process monitoring, SOP-CAPA]
  status: partial

- id: ISO-8.2.6
  source: ISO 13485:2016
  clause: "8.2.6"
  requirement_ko: 제품 모니터링·측정 — 수용 기준 대비 특성 검증, 기록(권한자 식별 포함)
  severity: must
  evidence_type: SOP
  applicable_keywords: [ISO 13485, 제품모니터링, product monitoring, SOP-IQ, SOP-CAL]
  status: met

- id: ISO-8.3.1
  source: ISO 13485:2016
  clause: "8.3.1"
  requirement_ko: 부적합 제품 관리(일반) — 의도치 않은 사용 방지, 식별·격리·처리
  severity: must
  evidence_type: SOP
  applicable_keywords: [ISO 13485, 부적합, nonconforming, SOP-NC]
  status: met

- id: ISO-8.3.2
  source: ISO 13485:2016
  clause: "8.3.2"
  requirement_ko: 인도 전 부적합 — 처리 방법(재작업·허용사용·기각·교체), 규정 충족 재검증
  severity: must
  evidence_type: SOP
  applicable_keywords: [ISO 13485, 부적합, nonconforming, SOP-NC, 재작업]
  status: met

- id: ISO-8.3.3
  source: ISO 13485:2016
  clause: "8.3.3"
  requirement_ko: 인도 후 부적합 — FSCA 여부 결정, 법규 보고 연계
  severity: must
  evidence_type: SOP
  applicable_keywords: [ISO 13485, 부적합, SOP-FSCA, FSCA, field safety]
  status: met

- id: ISO-8.3.4
  source: ISO 13485:2016
  clause: "8.3.4"
  requirement_ko: 재작업 — 잠재적 부작용 분석, 재작업 지시서, 재검사 기록
  severity: must
  evidence_type: SOP
  applicable_keywords: [ISO 13485, 재작업, rework, SOP-MFG, SOP-NC]
  status: partial

- id: ISO-8.4
  source: ISO 13485:2016
  clause: "8.4"
  requirement_ko: 데이터 분석 — 피드백·적합성·공급자·감사 데이터 분석, 정보 제공
  severity: must
  evidence_type: SOP
  applicable_keywords: [ISO 13485, 데이터분석, data analysis, PRO-DA]
  related_docs: [PRO-DA-001]
  status: met

- id: ISO-8.5.1
  source: ISO 13485:2016
  clause: "8.5.1"
  requirement_ko: 개선(일반) — 품질정책·목표·감사·분석·시정·경영검토를 통한 효과성 개선
  severity: must
  evidence_type: SOP
  applicable_keywords: [ISO 13485, 개선, improvement, SOP-CAPA, 지속개선]
  status: partial

- id: ISO-8.5.2
  source: ISO 13485:2016
  clause: "8.5.2"
  requirement_ko: 시정조치(CA) — 원인 분석, 재발 방지 조치, 효과성 검증, 기록
  severity: must
  evidence_type: SOP
  applicable_keywords: [ISO 13485, 시정조치, corrective action, CAPA, SOP-CAPA]
  status: met

- id: ISO-8.5.3
  source: ISO 13485:2016
  clause: "8.5.3"
  requirement_ko: 예방조치(PA) — 잠재적 부적합 원인 제거, 발생 방지 조치, 기록
  severity: must
  evidence_type: SOP
  applicable_keywords: [ISO 13485, 예방조치, preventive action, CAPA, SOP-CAPA]
  status: met
```

---

## 보완 항목 — 세부 조항 및 교차 적용

```yaml
- id: ISO-4.1.4
  source: ISO 13485:2016
  clause: "4.1"
  requirement_ko: 소프트웨어 유효성 확인 — QMS 적용에 사용하는 SW 유효성 확인
  severity: must
  evidence_type: SOP
  applicable_keywords: [ISO 13485, SW유효성, software validation, SOP-VAL, IEC62304]
  status: met

- id: ISO-4.2.3a
  source: ISO 13485:2016
  clause: "4.2.3"
  requirement_ko: 의료기기 파일 — 제품·부품 규격, V&V 요약, 위험관리 파일 포함
  severity: must
  evidence_type: SOP
  applicable_keywords: [ISO 13485, 기술문서, technical documentation, TF-TD, DHF]
  status: partial

- id: ISO-5.4.2a
  source: ISO 13485:2016
  clause: "5.4.2"
  requirement_ko: QMS 변경 기획 — 변경 검토 후 QMS 정합성 유지 방법 정의
  severity: should
  evidence_type: SOP
  applicable_keywords: [ISO 13485, 변경관리, change control, SOP-CC]
  status: partial

- id: ISO-7.1a
  source: ISO 13485:2016
  clause: "7.1"
  requirement_ko: 임상 평가·수행적합성 — 해당 시 임상 평가 계획 포함
  severity: must
  evidence_type: Plan
  applicable_keywords: [ISO 13485, 임상평가, clinical evaluation, EU MDR, CER]
  status: partial

- id: ISO-7.3.2a
  source: ISO 13485:2016
  clause: "7.3.2"
  requirement_ko: 설계개발 기획 갱신 — 진행 중 발생하는 기획 변경 최신화
  severity: must
  evidence_type: SOP
  applicable_keywords: [ISO 13485, 설계개발기획, design plan update, SOP-CC]
  status: partial

- id: ISO-7.3.6a
  source: ISO 13485:2016
  clause: "7.3.6"
  requirement_ko: HW 검증 시험 — 전기적·기계적·방사선 안전 IEC 60601-2-54 기반
  severity: must
  evidence_type: Checklist
  applicable_keywords: [ISO 13485, IEC60601, 형식시험, 안전시험, CHK]
  status: met

- id: ISO-7.3.7a
  source: ISO 13485:2016
  clause: "7.3.7"
  requirement_ko: 사용적합성 유효성 확인 — IEC 62366-1 기반 사용성 시험
  severity: must
  evidence_type: SOP
  applicable_keywords: [ISO 13485, IEC62366, 사용적합성, usability, 사용성]
  status: met

- id: ISO-7.3.7b
  source: ISO 13485:2016
  clause: "7.3.7"
  requirement_ko: SW 유효성 확인 — IEC 62304 Class에 따른 시스템 시험
  severity: must
  evidence_type: SOP
  applicable_keywords: [ISO 13485, IEC62304, SW검증, SOP-VAL, 소프트웨어]
  status: met

- id: ISO-7.4.1a
  source: ISO 13485:2016
  clause: "7.4.1"
  requirement_ko: 공급자 재평가 — 정기 재평가 주기 및 성과 기반 재평가 기준
  severity: must
  evidence_type: SOP
  applicable_keywords: [ISO 13485, 공급자재평가, supplier re-evaluation, SOP-SUP]
  status: partial

- id: ISO-7.4.1b
  source: ISO 13485:2016
  clause: "7.4.1"
  requirement_ko: 품질합의서 — 핵심 공급자 대상 품질 요구사항 문서화 합의
  severity: should
  evidence_type: Guide
  applicable_keywords: [ISO 13485, 품질합의서, quality agreement, GUIDE-SQA]
  status: met

- id: ISO-7.5.1a
  source: ISO 13485:2016
  clause: "7.5.1"
  requirement_ko: 라벨링 — 규제 요구 라벨 내용, 언어, UDI 포함
  severity: must
  evidence_type: SOP
  applicable_keywords: [ISO 13485, 라벨링, labeling, SOP-PKG, UDI]
  status: met

- id: ISO-7.5.1b
  source: ISO 13485:2016
  clause: "7.5.1"
  requirement_ko: 제조 기록 — 배치/로트별 제조 기록 유지(DHR)
  severity: must
  evidence_type: SOP
  applicable_keywords: [ISO 13485, 제조기록, DHR, device history record, SOP-MFG]
  status: partial

- id: ISO-7.5.4a
  source: ISO 13485:2016
  clause: "7.5.6"
  requirement_ko: 멸균 외 특수 공정 유효성 — 납땜·접착·도장 등 해당 공정
  severity: should
  evidence_type: SOP
  applicable_keywords: [ISO 13485, 공정유효성, 특수공정, SOP-MFG, 공정_밸리데이션]
  status: partial

- id: ISO-7.5.9a
  source: ISO 13485:2016
  clause: "7.5.9"
  requirement_ko: UDI 시스템 — UDI-DI/PI 할당, 라벨 적용, GUDID 제출
  severity: must
  evidence_type: SOP
  applicable_keywords: [ISO 13485, UDI, SOP-UDI, SOP-TRC, 추적성]
  status: met

- id: ISO-8.2.1a
  source: ISO 13485:2016
  clause: "8.2.1"
  requirement_ko: PMCF/PMPF — 유럽·미국 시판후 임상/성능 추적 계획
  severity: must
  evidence_type: SOP
  applicable_keywords: [ISO 13485, PMCF, PSUR, SOP-PSUR, 시판후감시]
  status: met

- id: ISO-8.2.4a
  source: ISO 13485:2016
  clause: "8.2.4"
  requirement_ko: 내부감사 기록 — 감사 결과, 발견사항, CAPA 연계 기록 보유
  severity: must
  evidence_type: SOP
  applicable_keywords: [ISO 13485, 내부감사기록, audit record, SOP-IA]
  status: met

- id: ISO-8.3.1a
  source: ISO 13485:2016
  clause: "8.3.1"
  requirement_ko: 부적합 통지 — 공급자 또는 고객에게 부적합 통지 절차
  severity: should
  evidence_type: SOP
  applicable_keywords: [ISO 13485, 부적합통지, SOP-NC, SOP-SUP]
  status: partial

- id: ISO-RM-01
  source: ISO 13485:2016 + ISO 14971:2019
  clause: "7.1 + ISO14971"
  requirement_ko: 위험관리 파일 — ISO 14971 위험관리 전 과정 기록(위험분석~잔류위험)
  severity: must
  evidence_type: SOP
  applicable_keywords: [ISO 13485, ISO14971, 위험관리, risk management, SOP-RM]
  status: partial

- id: ISO-RM-02
  source: ISO 13485:2016 + ISO 14971:2019
  clause: "7.1 + ISO14971 §4"
  requirement_ko: 위험관리 계획 — 적용 범위, 책임, 기준, V&V 요구사항 정의
  severity: must
  evidence_type: Plan
  applicable_keywords: [ISO 13485, ISO14971, 위험관리계획, risk management plan]
  status: partial

- id: ISO-RM-03
  source: ISO 13485:2016 + ISO 14971:2019
  clause: "7.1 + ISO14971 §6"
  requirement_ko: 위험 완화 — 설계 우선·보호 수단·정보 제공 순서 적용
  severity: must
  evidence_type: SOP
  applicable_keywords: [ISO 13485, ISO14971, 위험완화, risk mitigation, risk control]
  status: partial

- id: ISO-FSCA-01
  source: ISO 13485:2016 §8.2.3
  clause: "8.2.3"
  requirement_ko: FSCA — 현장안전시정조치 실행 절차, 통보 및 기록
  severity: must
  evidence_type: SOP
  applicable_keywords: [ISO 13485, FSCA, 현장안전, SOP-FSCA, field safety]
  status: met

- id: ISO-CAPA-01
  source: ISO 13485:2016 §8.5.2
  clause: "8.5.2"
  requirement_ko: CAPA 효과성 검증 — 조치 후 일정 기간 내 효과성 재확인, 기록
  severity: must
  evidence_type: SOP
  applicable_keywords: [ISO 13485, CAPA, 효과성, effectiveness, SOP-CAPA]
  status: met

- id: ISO-DOC-01
  source: ISO 13485:2016 §4.2.4
  clause: "4.2.4"
  requirement_ko: 외부 출처 문서 관리 — 외부 표준·규격의 배포 및 접근 관리
  severity: should
  evidence_type: SOP
  applicable_keywords: [ISO 13485, 외부문서, external document, SOP-DOC]
  status: met

- id: ISO-INFRA-01
  source: ISO 13485:2016 §6.3
  clause: "6.3"
  requirement_ko: IT 인프라 — QMS 시스템·네트워크·보안 인프라 유지보수
  severity: should
  evidence_type: SOP
  applicable_keywords: [ISO 13485, IT인프라, 사이버보안, cybersecurity, IEC81001]
  status: partial

- id: ISO-ENV-01
  source: ISO 13485:2016 §6.4.1
  clause: "6.4.1"
  requirement_ko: 환경 모니터링 기록 — 온도·습도·청정도 등 환경 조건 기록
  severity: must
  evidence_type: SOP
  applicable_keywords: [ISO 13485, 환경모니터링, 클린룸, SOP-MFG, work environment]
  status: partial
```
