---
title: "[07 위험관리] ISO 14971:2019 프로세스 상세화 문서 작성"
labels: "documentation,review"
state: closed
---

## 배경
`07_위험관리_ISO14971/위험관리_개요.md` 는 상위 구조만 기술. 실행 단위(산출물·판정기준·방법론)까지 분해한 상세 문서 필요. ISO/TR 24971:2020 가이드, AAMI TIR57(보안), ISO/IEC 23894(AI)까지 연결.

## 체크리스트
- [x] 위험관리 계획 필수 요소 정의 (X-ray 특화 고려 포함)
- [x] 5단계 프로세스(분석·평가·통제·잔여위험·검토·시판후) 산출물 명시
- [x] RMF 구성 8개 문서 정의
- [x] 다른 표준과의 연계표 (ISO 13485, IEC 62304/62366/60601/81001-5-1, ISO/IEC 23894)
- [x] 방법론 선택 지침 (PHA/FMEA/FTA/HAZOP/STPA) — ISO/TR 24971 Annex B 기반
- [x] 사이버보안 위험 통합 (IEC 81001-5-1 + AAMI TIR57)
- [ ] 조직 위험 수용 기준 정책 초안 (품질매뉴얼 상위문서)
- [ ] 보안→안전 변환 트리거 표 작성 (AAMI TIR57 Annex C 기반)
- [ ] AI/ML 성능 드리프트 수용 기준 정책 초안 (08 PMS 연계)
- [ ] Hazard Traceability Matrix 템플릿 표준화

## 참고 링크
- 관련 문서: `07_위험관리_ISO14971/ISO14971_프로세스_상세.md`
- SW 연계: `03_설계_개발관리/IEC_62304_SW_수명주기.md`
- 교차검증: `12_교차검증_보고서/2026-04-20_IEC62304_ISO14971_연계성.md`
