---
title: "[12 교차검증] IEC 62304 ↔ ISO 14971 연계성 검증 결과"
labels: "documentation,review"
state: closed
---

## 배경
SW 수명주기(IEC 62304)와 위험관리(ISO 14971) 간의 조항 대응·실무 공백을 검증. 조항 수준 불일치 없음. 실무 적용 단계에서 4개 공백/개선 항목 도출.

## 체크리스트
- [x] 조항 대응표 작성 (IEC 62304 §4.3·§5·§7·§8·§9 ↔ ISO 14971 §4·§5·§7·§10)
- [x] SOUP 평가 ↔ RMF Hazard Matrix 연결 공백 식별
- [x] 보안→안전 변환 공백 식별
- [x] AI/ML 성능 드리프트 수용 기준 공백 식별
- [x] SW 아키텍처 격리 경계 검증 공백 식별
- [ ] 조치 1: SW 아키텍처 체크리스트 항목 추가 (→ 설계개발 SOP)
- [ ] 조치 2: SOUP↔RMF 자동 연동 양식 초안
- [ ] 조치 3: 보안→안전 변환 트리거 표
- [ ] 조치 4: 드리프트 수용 기준 정책
- [ ] 조치 5: 05 카테고리 SW 검증 프로토콜 가이드 신규 작성

## 참고 링크
- 교차검증 본문: `12_교차검증_보고서/2026-04-20_IEC62304_ISO14971_연계성.md`
- 리서치 로그: `11_일일_리서치로그/2026-04-20_IEC62304_ISO14971_SW안전성.md`
