---
title: "[01] 디지털의료제품법 SaMD/AI 요구사항 정리 및 35개 요구 매트릭스 과제"
labels: "documentation,compliance,research"
state: closed
---

## 배경
디지털의료제품법은 2025-01-24 시행, 시행규칙 2025-02-28 현행. 사용적합성 자료 제출 의무화, 사이버보안 요구 확대(15→35), AI 변경관리 계획, 구성요소 단위 성능평가(2026 시행) 등 본 프로젝트(X-ray Workstation SW·AI 영상분석 모듈 가능성)에 직접 영향.

2026-04-22 교차검증에서 G2(사용적합성 증빙 미대응), G3(구성요소 평가 적용 여부 미판정), G4(RA-01~RA-20 전수 매핑 미완) 도출.

## 체크리스트
- [ ] 디지털의료제품법 본문·시행령·시행규칙·고시 최신판 확보
- [ ] 본 프로젝트 구성별 디지털의료기기 해당성 확정 (Workstation SW / AI 모듈 / DICOM/PACS)
- [ ] 사이버보안 RA-01 ~ RA-20 전수 대응 매트릭스 작성 (별도 산출물)
- [ ] 사용적합성 Summative Evaluation 증빙 요건 정리 (IEC 62366-1 기반)
- [ ] AI 변경관리 계획 초안 수립 (FDA PCCP · MDCG 2023-4 벤치마크)
- [ ] 구성요소 단위 성능평가(2026 시행) 세부 요건 리서치
- [ ] 생성형 AI 의료기기 허가·심사 가이드라인(2025-01) 적용 여부 판정
- [ ] 독립형 디지털의료기기SW 사용적합성 가이드라인(2025-01) 적용 범위 설정

## 참고 링크
- `01_법규_규제/01_국내_MFDS/디지털의료제품법_SaMD_AI_요구.md`
- `12_교차검증_보고서/2026-04-22_SBOM_디지털의료제품법_정합성.md`
- MFDS 디지털의료제품 정보 포털 (emedi.mfds.go.kr)
- 국가법령정보센터 「디지털의료제품법」
- 관련 이슈: 005(GSPR 체크리스트 v0.2→v0.3), 009(사이버보안), 013(SBOM)
