---
title: "[07_위험관리] AI 위해 분류표 ISO 14971 보강"
labels: "documentation,risk,design-control"
state: closed
---

## 배경
2026-04-25 교차검증에서 ISO 14971 위험관리 문서에 AI 특유 위해(오진단·바이어스·드리프트·모델반전·생성형 위양성)가
분류 미반영 상태로 확인됨. SOP-AIGOV-001 §10 연계 입력으로 AI 위해 분류표 신규 필요.

## 체크리스트
- [ ] AI 위해 카테고리 5종 정의(오진단/바이어스/드리프트/Adversarial/생성형)
- [ ] 각 카테고리별 HARM 트리·발생가능성·심각도 기준
- [ ] SOP-AIGOV-001 §8 임계와 RAR 연동
- [ ] ISO 14971:2019 §5.4 위해 식별 매트릭스 갱신

## 참고 링크
- 관련 문서: `07_위험관리_ISO14971/ISO14971_프로세스_상세.md`
- 관련 문서: `03_설계_개발관리/SOP-AIGOV-001_AI_공정성_설명성_드리프트_거버넌스.md`
- 관련 보고서: `12_교차검증_보고서/2026-04-25_CVD_AIGOV_정합성검증.md` §3, §4(1)
