---
title: "[02_QMS] IEC 62366-1 사용적합성 엔지니어링 계획서 v0.1 초안"
labels: "documentation,qms,design-control,review"
state: closed
---

## 배경
2026-04-25 일일리서치(이슈 #024) 후속 P1 항목. 현재 03_설계_개발관리/설계개발_프로세스.md 에 IEC 62366 인용은 있으나 절차 단계·산출물·Critical Task·AI 인터랙션 요구가 별도 계획 문서로 정리되어 있지 않아, EU MDR Annex II §6.1 의 UE summary·510(k) HFE 패키지 작성에 필요한 골격 확보 필요.

## 작업 내용
- 신규 작성: `02_품질경영시스템_QMS/IEC_62366-1_사용적합성_엔지니어링_계획서_v0.1.md`
- 근거: IEC 62366-1:2015+Amd1:2020, IEC/TR 62366-2:2016, FDA HFE/UE Guidance(2016), FDA Highest Priority Devices List(2022), MFDS 사용적합성 평가 가이드라인(2020), AAMI HE75:2009/(R)2018, ISO 14971:2019 §4.1.2, EU AI Act Art. 13/14/50
- 핵심: Use Specification → HRUS → ISO 14971 RMF 연계, Critical Task 8종 정의, Summative ≥15명/group, AI 인터랙션 검증·Automation Bias 시나리오 포함

## 체크리스트
- [x] 1단계 — IEC 62366-1 §5 단계별 산출물 표
- [x] 2단계 — Critical Task X-ray 8종 식별
- [x] 3단계 — AI 인터랙션 추가 요구 (EU AI Act Art. 13/14/50)
- [x] 4단계 — 다국가 사용자 그룹 구성 (KR/US/EU)
- [x] 5단계 — 변경관리 트리거 정의
- [ ] 검증 — 03/설계개발_프로세스.md 에 단계·산출물 표 cross-ref 추가 (P0, ~05-10)
- [ ] 검증 — 06/문서_기록관리에 UEF 보존기간 절차 신설 (P1, ~05-31)
- [ ] 검증 — 자율성능인증제 사용적합성 항목 매핑 (v0.2 시점)

## 참고 링크
- 본 문서: `02_품질경영시스템_QMS/IEC_62366-1_사용적합성_엔지니어링_계획서_v0.1.md`
- 일일 리서치: `11_일일_리서치로그/2026-04-26_사용적합성_Pentest계획.md`
- 교차검증: `12_교차검증_보고서/2026-04-26_사용적합성_Pentest_정합성.md`
- 연계 SOP: SOP-AIGOV-001 §7, ISO 14971 §4.1.2
