---
title: "[05] IEC 60601-2-54:2022 형식시험 체크리스트 v0.1 — 투시QC 포함"
labels: "documentation,compliance,design-control"
state: closed
---

## 배경
설계 완료 후 공인시험소 형식시험 대비 자체 사전 점검 체크리스트.
IEC 60601-2-54:2022 (Ed. 2.0) 기준 7개 분류, 53개 시험항목 정리.
투시(Fluoroscopy) 모드 QC 프로토콜(12항목)을 별도 섹션으로 상세화 — 기존 §8.6 오픈이슈 해소.

## 체크리스트
- [x] IEC 60601-2-54:2022 조항별 형식시험 항목 정리 (53건)
- [x] 투시 모드 QC 프로토콜 12개 항목 상세 정의
- [x] 투시 QC 5단계 적용 체계 정의
- [x] PMS 환류 코드 FL-001~FL-004 정의
- [ ] IEC 60601-2-43:2022 전용 체크리스트 (C-arm 해당 시)
- [ ] KIAQC 투시장비 정기검사 매뉴얼 판정기준 교차확인

## 참고 링크
- `05_검사_시험_밸리데이션/IEC60601-2-54_형식시험_체크리스트.md`
- `05_검사_시험_밸리데이션/X-ray_장비_안전성능_표준_매핑.md` §8
- `12_교차검증_보고서/2026-04-30_SOP-CC-001_IEC60601-2-54_투시QC_정합성검증.md`
