---
title: "[07_위험관리] ISO14971 프로세스 상세 v0.2 보강"
labels: "documentation,review"
state: closed
---

## 작업 내용
- ISO14971_프로세스_상세.md → v0.2 업그레이드
- 실행 흐름도 추가 (10단계, 분기·회귀 포함)
- F-RM-002 위험관리 계획서 템플릿 양식
- F-RM-003 위험관리 보고서 템플릿 양식
- 판정기준·산출물 상세화, X-ray 통제수단 예시 확대
- 사이버보안 위험 통합 흐름 명시

## 후속 작업
- [ ] FMEA 워크시트 별도 양식 작성
- [ ] FTA 다이어그램 템플릿 작성 (과노출 시나리오)
