---
title: "[P1] ISO 13485 must 미충족 39건 체계화 — 7주차 재이월"
labels: planning,review,compliance
source: WGAP-2026-08-07
---

## 배경
ISO 13485 자체평가 76% 정체, must 미충족 39건 변동 없음. 근본원인 분석 0건 (#980→#998 재이월 계열).

## 목표 (2026-08-14)
- 39건 P0/P1/P2 분류 및 책임자(역할) 배정
- 주 3건 처리 목표의 실행 감시 체계 수립

## 판단 근거
severity: High(인증 지연) × business_risk: 높음 × time-to-target: 재이월 지속
