---
title: "audit(citation): IEC_62366-1 계획서 §출처 — FDA 'Highest Priority Devices List (2022)' 연도 오귀속 (정답 2016-02-03 Draft, 2022-12-09 별도 표제 Draft로 대체)"
labels: "audit:citation,prio:P2,risk:low"
state: closed
closed: 2026-08-04
opened: 2026-07-31
---

## 대상 (C3×02_품질경영시스템_QMS 전수 스윕)

`02_품질경영시스템_QMS/IEC_62366-1_사용적합성_엔지니어링_계획서_v0.1.md` L286:

> FDA HFE/UE Guidance (2016), **Highest Priority Devices List (2022)**

## 결함

FDA "List of Highest Priority Devices for Human Factors Review"는 **2016-02-03 발행 Draft Guidance**(Federal Register 2016-01889)이며, "(2022)" 판본은 미존재. 2022-12-09에는 **별도 표제**의 Draft Guidance "Content of Human Factors Information in Medical Device Marketing Submissions"가 발행되어 2016 List를 대체(supersede)한 것으로, 표제·연도가 뒤섞인 오귀속. 즉 (a) 기재 표제+연도 조합의 문헌은 미존재, (b) 2016 List는 2022-12 이후 참조 지위 자체가 대체됨(최신성 문제 병존).

## Tier1 근거

- Federal Register 2016-02-03: "List of Highest Priority Devices for Human Factors Review; Draft Guidance … Availability" — https://www.federalregister.gov/documents/2016/02/03/2016-01889/
- FDA 가이던스 페이지상 2022-12-09 Draft "Content of Human Factors Information…" supersede 명시(WebSearch 교차확인).

## 판정

P2/risk:low — 출처 목록 결함. 정정 권고: "Highest Priority Devices List (2016 Draft; 2022-12 'Content of Human Factors Information…' Draft로 대체)". 2022-12 Draft의 최종화 여부는 미확인(사실오류 아님, 정정 시 확인 요망).

## 정정 완료 (2026-08-04)
- IEC_62366-1 계획서 L32·L286: "(2022)"→"(2016 Draft; 2022-12 'Content of Human Factors Information in Medical Device Marketing Submissions' Draft로 대체)".
- 자매문서 일괄: 일일리서치 2026-04-26 L20·교차검증 2026-04-26 L28 "(2022)"→"(2016 Draft)".
- Tier1: Federal Register 2016-01889. 실운영 문서 미참고.
