---
title: "audit #1016 (citation/C3): SOP-DVV-001 frontmatter — 미존재 판본 'IEC 62304:2006+AMD1:2015+A1:2025'"
labels: "audit:citation,prio:P1,risk:medium"
state: closed
gh-issue: 1664
---

## 결함 (C3×03 전수 스윕, 2026-08-04 등록)
- L13: `IEC 62304:2006+AMD1:2015+A1:2025` — **A1:2025 미존재**(AMD1=A1 동일 개정 이중병기 + 미존재 연도). IEC 62304 유일 발행 개정은 AMD1:2015, Ed.2 미발행.
- L16: IEC 60601-1 표기 — GH#1664 등록 시점 스냅샷 '2005+A2'였으나 수정 시점 현물은 `2005+A1:2012+A2:2020`(Ed.3.2 정합)으로 확인, 추가 수정 불요.

## Tier1
IEC Webstore pub.22794(IEC 62304:2006+AMD1:2015 CSV, Ed.1.1) — 2025년 개정 부재. pub.67497(IEC 60601-1 Ed.3.2).

## 수정 (2026-08-05, 드레인 스프린트)
- SOP-DVV-001 L13 → `IEC 62304:2006+AMD1:2015 §5.6, §5.7` 정정, v0.2.1.
- 동일 클래스(미존재 62304 판본 문자열) 저장소 전수 grep — 잔존 0건(#1014 기정정 유지) 확인.

실운영 문서 미참고. 계보: #908→#925→#926→#1014→#1016.
