---
labels: planning,review,compliance
priority: P0
source: WGAP-2026-08-04
---

# [P0] FDA 510(k) RTA 기초 보강 — 6주차 재이월

## 배경
FDA 510(k) RTA 체크리스트 0% 6주 연속 정체. must 미충족 14건. 목표일 3회 초과(최근 07-31).

## 목표 (2026-08-14)
- must 14건 중 최소 3건 착수: DHF 섹션 A/B/C 기초 문서화
- RTA 리뷰 기준 정의 초안 작성
- 감사 sweep 인력과 체크리스트 보강 인력 분리 — 전담 1인 배정(반복 권고, 미실행)

## 완료 기준
- FDA_510k_RTA.md 점수 0% 탈피(≥3항목 충족)
