---
title: "audit #1017 (citation/C3): IEC 60601-1-3 'AMD1:2013 누락' 표기 — ALARA_지원기능_설계명세 외 동일클래스 일괄"
labels: "audit:citation,prio:P2,risk:low"
state: closed
gh-issue: 1665
---

## 결함 (C3×03 전수 스윕, 2026-08-04 등록)
IEC 60601-1-3 인용이 '2008/A2:2021' 등으로 AMD1:2013 누락. 정답 **Ed.2.2 = 2008+AMD1:2013+AMD2:2021**(IEC Webstore pub.68449 Tier1).

## 수정 (2026-08-05, 드레인 스프린트 — 동일 오류 클래스 전 문서 일괄 교정)
- `03_설계_개발관리/ALARA_지원기능_설계명세.md` L10·§2 근거표: `2008/A2:2021` → `2008/A1:2013/A2:2021` (v0.2.2) — 본 audit 원 대상.
- 일괄 교정(동일 클래스, 타 카테고리):
  - `05_검사_시험_밸리데이션/SOP-IQ-001_설치검증_수용시험_절차.md` L14: `2008+A2:2021` → `2008+A1:2013+A2:2021` (v0.2.1)
  - `05_검사_시험_밸리데이션/영상품질_QC_프로토콜.md` L11·§2 표: `2008+A2:2021` → `2008+A1:2013+A2:2021` 2개소 (v0.2.1)
- 수정 후 저장소 전수 grep: AMD1:2013 누락 표기 잔존 0건(문서_매트릭스·감사기록 제외 — 매트릭스는 빌드 재생성).

실운영 문서 미참고. C1×03(07-12) 기록 리드 확정 건.
