---
title: "audit #1029 (citation/C1): ISO 13485 §7.5.x 조항번호 2003판/2016판 혼재 — 체크리스트 4개소 + SOP-PKG-001 오귀속"
labels: "audit:citation,prio:P1,risk:medium,compliance,qms"
state: closed
---

## 결함 (13_규제평가_체크리스트 + 04 카테고리 스윕, 2026-09-10 등록)

`13_규제평가_체크리스트/ISO_13485.md`가 ISO 13485:**2016** 기준임을 `source`에 명시하면서도, §7.5 하위 조항번호는 구판(2003) 계열 번호체계를 혼용:

| 항목 id | 기재 clause | 요구사항 | 2016판 실제 조항 |
|---|---|---|---|
| ISO-7.5.3.1 | 7.5.3.1 | 설치 활동 | **7.5.3** (하위번호 .1 미존재) |
| ISO-7.5.3.2 | 7.5.3.2 | 서비스 활동 | **7.5.4** |
| ISO-7.5.4 | 7.5.4 | 특수공정 유효성확인 | **7.5.6** |
| ISO-7.5.4a | 7.5.4 | 멸균 외 특수공정 유효성 | **7.5.6** |
| ISO-7.5.6 | 7.5.6 | 멸균공정 유효성 | **7.5.7** |

동일 오류클래스 파생: `04_제조공정_관리/SOP-PKG-001_라벨링_포장관리_절차.md` frontmatter `ISO13485:2016 §7.5.1.1` — 2016판 §7.5.1은 하위번호가 없다.

## 근거 (2026-09-10 확인, 독립 2개 출처 상호검증)

ISO 13485:2016 §7.5 구조:
`7.5.1 Control of production and service provision` / `7.5.2 Cleanliness of product` / **`7.5.3 Installation activities`** / **`7.5.4 Servicing activities`** / `7.5.5 Particular requirements for sterile medical devices` / **`7.5.6 Validation of processes for production and service provision`** / `7.5.7 Particular requirements for validation of processes for sterilization and sterile barrier systems` / `7.5.8 Identification` / `7.5.9 Traceability` / `7.5.10 Customer property` / `7.5.11 Preservation of product`

- 출처 1: ISO 13485:2016 정합 품질매뉴얼 공개본 — 7.5.3 Installation activities / 7.5.4 Servicing activities / 7.5.5 sterile / 7.5.6 Validation of processes / 7.5.11 Preservation 명시.
- 출처 2: ISO 13485 컴플라이언스 체크리스트 공개본 — 7.5.3 Installation / 7.5.4 Servicing 일치(§7.5.5·7.5.6 표기는 출처 1과 상이, 아래 미확인 참조).
- 내부 상호검증: `04_제조공정_관리/SOP-MFG-001_제조공정관리_절차.md` L130이 특수공정 밸리데이션 근거를 이미 **§7.5.6**으로 기재 — 저장소 내부에서도 체크리스트 쪽이 이례값(outlier).

## 미확인 (open)

§7.5.5(멸균기기 특별요구) vs §7.5.7(멸균공정 밸리데이션 특별요구)의 정확한 표제 구분은 두 공개 출처가 불일치. ISO 원문 유료로 Tier1 미확보 — **ISO-7.5.6/7.5.7 항목(둘 다 "해당 없음", 비멸균 X-ray)의 조항번호 재배정은 보류**하고 본 이슈에서 open 유지. 확정 전까지 해당 2개 항목은 현행 유지.

## 수정 (2026-09-10)

- ISO-7.5.3.1 → clause `7.5.3`, ISO-7.5.3.2 → clause `7.5.4`, ISO-7.5.4/7.5.4a → clause `7.5.6` 정정.
- SOP-PKG-001 frontmatter `§7.5.1.1` → `§7.5.1` 정정 + 개정이력 반영.
- 파생 문서(리서치로그 2026-05-16, 교차검증보고서 2026-05-16)는 **시점 기록**으로 원문 보존하되 각주 정정 표기.
- 항목 `id`는 _readiness.json·주간 갭분석·대시보드가 참조하는 **안정키**이므로 변경하지 않음(clause 필드만 정정). 해당 규칙을 체크리스트 상단에 명문화.

## 체크리스트

- [x] 독립 2개 출처 상호검증
- [x] 내부 상호검증(SOP-MFG-001 §7.5.6)
- [x] 체크리스트 4개소 정정
- [x] 동일클래스 전수 grep(7.5.x.x 패턴) 및 SOP-PKG-001 정정
- [x] §7.5.5/7.5.7 표제 Tier1 확정 — MFDS 고시 별표2 원문으로 대체 확인 (2026-10-12)

## 참고 링크

- 관련 문서: `13_규제평가_체크리스트/ISO_13485.md`, `04_제조공정_관리/SOP-PKG-001_라벨링_포장관리_절차.md`

실운영 문서 미참고. web_verification: yes (공개 출처 2건 상호검증, 2026-09-10). Tier1(ISO 원문) 미확보 — 확정 범위는 7.5.3/7.5.4/7.5.6에 한정.

---

## 진행 (2026-09-20, audit-drain 스프린트)

- 확정 범위(§7.5.3 / §7.5.4 / §7.5.6) 정정분은 저장소 반영 확인 — `ISO_13485.md` 4개소, `SOP-PKG-001` frontmatter, `_readiness_report.md` clause 필드 모두 정합.
- **잔여 open 사유 불변**: §7.5.5(멸균기기 특별요구) / §7.5.7(멸균공정 밸리데이션) 표제 구분은 Tier1(ISO 13485:2016 원문) 미확보. 2026-09-20 재시도 — ISO 공개 검색 및 ISO/OBP 접근 모두 조항 표제 비공개(유료 구매 필요), 공개 2차출처는 상호 불일치. **추정배제 원칙에 따라 재배정 보류·현행 유지**.
- 해당 2개 항목은 자사 제품(비멸균 X-ray detector) 기준 **"해당 없음"** 이므로 적합성 판정·readiness 점수에 영향 없음 — 리스크 low로 유지.
- 병목 해소 조건: ISO 13485:2016 원문 구매(#1002와 공통). 구매 전까지 본 audit은 **의도적 open(blocked-tier1)**.

---

## 진행 (2026-09-21, audit-drain 스프린트)

- **동일 오류클래스 전 저장소 일괄 교정 완료** → 자매문서 6개소(4문서) 적발·정정, `audit #1062`로 분리 등록·종결. 본 이슈가 다루지 못한 자매 전파분이 해소되어 클래스 재발 표면이 축소되었다.
- **Tier 1 재시도(2026-09-21) 실패 기록**: ISO/OBP(`iso.org/obp/ui/#iso:std:iso:13485:ed-3:v1:en`)는 JS 렌더링 전용으로 서버측 fetch 불가, 브라우저 경로는 본 세션 권한 미승인으로 차단. ISO 공식 핸드북 `PUB100422_preview.pdf`(ISO/TC 210 발간, 직접 fetch 성공) 확인 결과 **목차가 1단계 절(Clause 1~8) 수준까지만 공개** — §7.5 하위 표제 미수록. 유료 원문 외 Tier 1 경로 없음을 재확인.
- **잔여 open 사유 불변**: §7.5.5(멸균기기 특별요구) / §7.5.7(멸균공정 밸리데이션) 표제 구분 미확정. **의도적 open(blocked-tier1)** 유지. 해소 조건: ISO 13485:2016 원문 구매(#1002 공통 병목).
- 영향도 재확인: 해당 2항목은 자사 비멸균 X-ray 기준 **"해당 없음"** — readiness 점수·적합성 판정 무영향, risk low.

---

## 진행 (2026-09-24, audit-drain 스프린트)

- Tier1 재시도: ① FDA QMSR Final Rule(89 FR 7496, FR Doc 2024-01709) 본문 전수 grep — ISO 13485 §7.5.5/§7.5.7 **표제 미수록**(참조편입만 명시) ② MFDS 「의료기기 제조 및 품질관리 기준」(law.go.kr, 고시 제2019-90호 연혁본) — JS 렌더링 전용, 서버측 fetch 불가, 브라우저 경로 무인 세션 권한 미승인. **Tier1 미확보 불변**.
- 추정배제 원칙 유지 → ISO-7.5.6/7.5.7 항목 clause 재배정 보류, **의도적 open(blocked-tier1)**. 영향: 비멸균 X-ray "해당 없음" 2항목, readiness 무영향.
- 해소 경로(차기): MFDS 고시 별표 원문(HWP/PDF) 확보 시 KGMP 별표2 조항 표제로 Tier1 대체 확정 가능 — law.go.kr 브라우저 접근 승인 필요.

실운영 문서 미참고.

---

## 진행 (2026-09-25, audit-drain 스프린트)

| 시도 | 결과 |
|---|---|
| MFDS 게시판 KGMP 첨부(file_seq=2) | 본문 빈 응답(HWP 추정) |
| law.go.kr 행정규칙 페이지(서버 fetch) | JS 렌더링 전용 — 별표2 미노출 |
| 내장 브라우저 law.go.kr | **접근 권한 거부**(무인 세션) |

- 판정: **blocked-tier1 유지**. §7.5.5/§7.5.7 해당 2항목은 비멸균 X-ray 기준 '해당 없음' — readiness 무영향, risk low.
- 해소 조건: law.go.kr 브라우저 접근 승인(사용자) 또는 ISO 13485:2016 원문 확보(#1002).

실운영 문서 미참고.

---

## 진행 (2026-10-06, audit-drain 스프린트)

열린 audit 중 유일한 잔여 건. §7.5.5/§7.5.7 표제는 ISO 13485:2016 원문(유료) 외 Tier1 경로 미확보 — 추정배제 원칙상 의도적 open(blocked-tier1) 유지, 확정분(§7.5.3/§7.5.4/§7.5.6)은 반영 완료. 해소 조건 불변: ISO 원문 확보(#1002) 또는 law.go.kr 브라우저 접근 승인.

실운영 문서 미참고.


---

## 진행 (2026-10-08, audit-drain 스프린트)

Tier1 재확인 시도: 해당 조항 표제는 ISO 13485:2016 원문(유료) 외 공개 Tier1 부재 — 상태 불변, 의도적 open(blocked-tier1). 해소 조건: ISO 원문 확보(#1002 공통) 또는 law.go.kr 브라우저 접근 승인. 영향: 비멸균 X-ray '해당 없음' 2항목, readiness 무영향.

실운영 문서 미참고.


---

## 종결 (2026-10-12)

**Tier1 확보:** 식품의약품안전처고시 제2026-46호(2026. 7. 1. 시행) 「의료기기 제조 및 품질관리 기준」 별표 2(ISO 13485:2016 정합 기준) 원문을 law.go.kr 문서뷰어에서 직접 확인.

| 조항 | 별표2 표제 |
|---|---|
| 7.5.5 | 멸균의료기기에 대한 특별요구사항 (멸균 배치별 멸균공정 매개변수 기록) |
| 7.5.6 | 생산 및 서비스제공 프로세스의 유효성확인 |
| 7.5.7 | 멸균과 멸균포장 프로세스의 유효성확인에 대한 특별요구사항 |

**교정:** `ISO_13485.md` ISO-7.5.6 → clause 7.5.7(멸균·멸균포장 유효성), ISO-7.5.7 → clause 7.5.5(멸균기기 특별요구; 기존 "특수 환경 유효성"은 해당 표제 없음), `QM-001` §2.3 적용제외 표 표제 2건, `MFDS_의료기기_제조_및_품질관리_기준.md` 매핑표 7.5.7 표제. 항목 id는 안정키로 유지. 비멸균 X-ray 기준 "해당 없음" 불변 — readiness 점수 무영향.

실운영 문서 미참고.
