---
title: "audit(factuality): 교육_훈련_개요 L128·L301 — IEC 62366-1:2015 §5.8을 '시판후 사용오류 환류' 근거로 오귀속 (원문 §5.8 = UI 설계·구현·형성평가)"
labels: "audit:factuality,prio:P1,risk:medium,training,compliance"
opened: 2026-09-09
---

## 대상 (C3×10_교육_훈련 전수 스윕)

`10_교육_훈련/교육_훈련_개요.md`

- L128 (§9 조직 학습·피드백): `IEC 62366-1:2015 §5.8 — 시판후 사용오류 데이터를 UEF에 반영하고 설계/교육에 환류`
- L301 (§참고문헌): `IEC 62366-1:2015 §5.8 (사용오류 환류)`

## 결함

IEC 62366-1:2015 **원문 목차(Tier1)** 기준 조항 구조는 다음과 같다.

| 조항 | 정식 표제 |
|---|---|
| 5.7 | Establish USER INTERFACE EVALUATION plan (5.7.1 General / 5.7.2 FORMATIVE / 5.7.3 SUMMATIVE) |
| **5.8** | **Perform USER INTERFACE design, implementation and FORMATIVE EVALUATION** |
| 5.9 | Perform SUMMATIVE EVALUATION of the USABILITY of the USER INTERFACE |
| 5.10 | USER INTERFACE OF UNKNOWN PROVENANCE |

즉 **§5.8은 개발 단계의 UI 설계·구현·형성평가 조항**으로, 시판후(POST-PRODUCTION) 사용오류 데이터의 환류와 무관하다.

또한 IEC 62366-1:2015 **본문(Clause 4~5)에는 일반 시판후 정보 환류 요구 조항이 존재하지 않는다.** POST-PRODUCTION 정보 검토는 **Annex C(정규) C.2.2 "Review of POST-PRODUCTION information"** 에 한정되며, 그마저 **UOUP(USER INTERFACE OF UNKNOWN PROVENANCE) 평가 맥락 전용**이다. 본문 Clause 1(Scope) NOTE 3은 "그러한 객관적 증거는 이후 POST-PRODUCTION surveillance에서 비롯될 수 있다"는 **정보성 NOTE**일 뿐 요구사항이 아니다.

따라서 "시판후 사용오류 데이터를 UEF에 반영"을 62366-1 조항으로 귀속시키려면 (a) UOUP 한정 근거인 **Annex C.2.2**를 명시하거나, (b) 일반 시판후 환류는 **ISO 13485:2016 §8.2.1(피드백)** 및 **EU MDR Art.83~86(PMS)** 로 귀속시켜야 한다.

**부기 (판본 표기)**: 동일 2개소가 `IEC 62366-1:2015`로 표기되어 **A1:2020 미병기**. 저장소 타 문서(02·03·05·06·07 카테고리)는 `IEC 62366-1:2015+A1:2020` 정표기를 사용하므로 문서 간 불일치. 다만 :2015 기본판 자체는 실존하므로 미존재 판본 결함은 아님(부수 정정 권고).

## Tier1 근거

- IEC 62366-1 Edition 1.0 2015-02, International Standard, **CONTENTS(pp.2~3) 원문** — 5.1~5.10 조항 표제, Annex C.2.2 "Review of POST-PRODUCTION information"(공인 유통채널 공개 프리뷰, IEC 저작 원문).
- 동 원문 Clause 1 Scope NOTE 3 및 4.1.1 본문(요구사항 범위) 직접 대조.

## 판정

**P1 / risk:medium** — 사용적합성 시판후 환류의 규제 근거 조항 자체가 오귀속. 자사 X-ray System은 IEC 62366-1 적용 대상이며 §5.8/§5.9 형성·총괄평가 구분은 심사 지적 빈발 항목.

정정 권고:
- L128 → `IEC 62366-1:2015+A1:2020 Annex C.2.2(UOUP 시판후 정보 검토) / ISO 13485:2016 §8.2.1(피드백) — 시판후 사용오류 데이터를 UEF에 반영하고 설계·교육에 환류`
- L301 → `IEC 62366-1:2015+A1:2020 §5.8(UI 설계·구현·형성평가), Annex C.2.2(시판후 정보 검토)`

## 확산 점검

`12_교차검증_보고서/2026-04-26_사용적합성_Pentest_정합성.md` L25 "IEC 62366-1 §5.7-5.8 | Formative + Summative Evaluation" — **§5.8은 Formative까지이며 Summative는 §5.9**. 12 카테고리는 스윕 범위 밖이므로 부기(결함 계수 미포함), 정정 시 함께 교정 권고.

## 참고

- 실운영 문서 미참고: 확인. web: ok(IEC 원문 프리뷰 직접 대조).
