---
title: "planning(P1): FDA 510(k) RTA 기초 보강 13주차 재이월 — 신규 계획 중단, open P0 드래프트 #931·#932 종결로 전환"
labels: planning,review,compliance,FDA
opened: 2026-09-11
state: open
target: 2026-09-18
---

## 배경

FDA 510(k) RTA 체크리스트 점수 **0%, must 미충족 14건**이 13주 연속 무변동. goal_date 2026-09-30까지 19일.

지난 12주간 매 회차 "기초 보강" 계획이 재이월되었으나 산출물 생산은 0건. 문제는 계획 부재가 아니라 **이미 범위가 확정된 착수분이 open 상태로 방치**된 것이다.

## 조치

신규 계획 수립을 중단하고, 다음 open P0 작업형 드래프트를 이번 주 내 종결한다.

| 드래프트 | 내용 | RTA 연계 |
|---|---|---|
| #931 | FDA Form 표지 양식 4건 작성 | 510(k) dossier 필수 첨부 |
| #932 | 영상품질 출하기준 정량 정의 | Detector 성능 근거 must |

## 완료 기준

- #931·#932 `state: closed`, 산출물 파일 저장소 반영
- 반영 후 `build_readiness.py` 재실행하여 RTA must 감소분 확인(목표: 14 → 11 이하)

## 부기

전담 인력 분리 권고 **9주 연속 미실행**. 실행 여부 자체를 경영검토 안건으로 상신할 것.
