---
title: "[07_위험관리] F-RM-002 FMEA 위험분석 워크시트 v0.1 신규 작성"
labels: "documentation,07_위험관리"
---

## 작업 내용

`07_위험관리_ISO14971/F-RM-002_위험분석_워크시트_FMEA.md` 신규 작성 (v0.1)

### 포함 내용

- ISO 14971:2019 기반 5×5 위험 수용 매트릭스 (심각도 S1~S5 × 발생확률 P1~P5)
- X-ray 시스템 특화 위해 범주 10개 (HAZ-RAD, HAZ-ELE, HAZ-MEC, HAZ-IQ, HAZ-SW, HAZ-AI, HAZ-CYB, HAZ-USE, HAZ-ENV, HAZ-BIO)
- FMEA 기록 양식 21개 열 (ID ~ 비고) — 위해 식별 → 위험 추정 → 위험 평가 → 위험 통제 → 잔여위험 → PMS 연계 전주기
- FMEA 기록 예시 2건 (HAZ-RAD-001 AEC 교정 이탈, HAZ-SW-001 환자 ID 매핑 오류)
- FTA 보충 분석 양식
- 위험분석 요약표

### 연계 문서

- SOP-RM-001 §5.3 위험 분석 — F-RM-002 사용 명시
- ISO14971_프로세스_상세, 위험관리_개요

### 교차검증

`12_교차검증_보고서/2026-05-19_FMEA워크시트_공급자평가양식_정합성.md` — 적합 판정
