---
title: "audit #1054 (currency/C4): X-ray_장비_안전성능_표준_매핑 L92 'IEC 62304 Edition 2 발행 예정 2026-08경' — 예정일 경과·미발행, 추정배제 주석 부재"
labels: "audit:currency,prio:P2,risk:low,standards"
state: open
created: 2026-09-18
created-by: md-process-auditor
related-issues: [908, 925, 926, 1016]
sweep: "C4 x 05_검사_시험_밸리데이션"
---

## 결함

`05_검사_시험_밸리데이션/X-ray_장비_안전성능_표준_매핑.md` L92: "IEC 62304:2006+AMD1:2015 (**Edition 2 발행 예정 2026-08경**)".

기준일(2026-09-18) 현재 예정일이 **경과**하였고 발행 사실은 확인되지 않는다. 03_설계_개발관리 자매문서(IEC_62304_SW_수명주기 L267·L269)에는 2026-09-12자 **추정배제 주석이 부기**되어 있으나(C4x03 사이클), 05 본 문서에는 동일 주석이 **미확산** — 문서 간 커런시 처리 불일치.

## 근거 (Tier2 — 보조, 사실근거 아님)

- 복수 Tier2(업계 블로그·컨설팅)가 FDIS 단계 2026-05 진입, IEC 공식 예측 **2027년 초~중반 발행**으로 기술. "2026-08 발행" 서술과 상충.
- **IEC Webstore 프로젝트 레코드(Tier1) 미대조** — 발행 여부는 **미확인**으로 유지(발행되지 않았다고 단정하지 않음).

## 권고 조치

1. L92 표기를 "Ed.2 개발 중(FDIS 단계, 발행일 미확정 — 2026-09-18 기준 미발행 확인)"으로 중립화.
2. IEC Webstore pub.22794 프로젝트 레코드 Tier1 확보 시 확정 — C4 추적 리드 유지(#1041/#1050 사이클부터 4차 이월).
