---
title: "plan: FDA 510(k) RTA P0 드래프트 #931·#932 강제 종결 — 14주차 재이월 차단"
labels: planning,review,compliance,FDA
state: open
created: 2026-09-18
created-by: md-process-weekly
related-issues: [931, 932, 997, 1047]
priority: P0
target-date: 2026-09-25
---

## 배경

FDA 510(k) RTA 체크리스트 **0%, must 미충족 14건**이 14주 연속 무변동. 매 회차 "기초 보강 계획"이 재이월되었으나 산출물 생산은 0건.

이미 범위가 확정된 P0 작업형 드래프트 2건이 open 상태로 방치되어 있다.

| 이슈 | 내용 | 대응 must |
|---|---|---|
| #931 | FDA Form 표지 양식 4건 작성 | RTA 행정 요건 |
| #932 | 영상품질 출하기준 정량정의 | RTA 성능데이터 + ISO 13485 7.3 |

## 요구 조치

1. 신규 계획 문서 작성 **금지**. #931·#932의 산출물을 직접 커밋한다.
2. #931: FDA Form 3514 / 3654 / 3881 / Truthful & Accuracy Statement 표지 4건 초안 커밋.
3. #932: Detector 영상품질 출하기준(MTF·DQE·균일도·결함화소) 정량 임계·측정조건 명시 커밋.
4. 종결 시 `13_규제평가_체크리스트/FDA_510k_RTA.md` 해당 must 항목 체크 갱신 → `build_readiness.py` 재실행으로 점수 반영 확인.

## 완료 기준

- #931·#932 state: closed
- FDA RTA score > 0% (must 미충족 14 → 10 이하)

## 미종결 시

2026-09-25까지 미종결이면 경영검토 정식 안건으로 상신하고, 전담 인력 분리 권고(10주 연속 미실행)를 함께 제출한다.
