---
title: "audit #1062 (citation/C1): ISO 13485 §7.5.x 조항번호 2003판/2016판 혼재 — #1029 동일클래스 자매문서 6개소 일괄 교정"
labels: "audit:citation,prio:P2,risk:low,compliance,qms"
state: closed
created: 2026-09-21
created-by: md-process-auditor
related-issues: [1029]
---

## 배경

audit #1029(P1)는 `13_규제평가_체크리스트/ISO_13485.md` 4개소 + `SOP-PKG-001` frontmatter를 정정했으나, **동일 오류클래스의 자매문서 전수 점검은 수행되지 않았다**. 본 사이클에서 저장소 전체 `7.5.x` 인용을 정규식 전수 추출하여 잔존분을 적발·교정한다.

## 적발 (6개소 / 4문서)

| 문서 | 기재 | 2016판 정답 | 근거 |
|---|---|---|---|
| `11_일일_리서치로그/2026-05-16_라벨링_포장관리SOP.md` L41 | §7.5.1.1 청결·오염방지 | **§7.5.2** Cleanliness of product | #1029 확정구조(2016판 §7.5.1 하위번호 없음) |
| 〃 L42 | §7.5.3 추적성 | **§7.5.9** Traceability | 〃(§7.5.3 = Installation activities) |
| `12_교차검증_보고서/2026-05-16_라벨링_포장관리_정합성.md` L25 | §7.5.1.1 청결·오염방지 | **§7.5.2** | 〃 |
| 〃 L27 | §7.5.2 특수공정 밸리데이션 | **§7.5.6** Validation of processes | 〃 |
| 〃 L28 | §7.5.3 추적성 | **§7.5.9** | 〃 |
| `11_일일_리서치로그/2026-05-11_서비스활동_기술문서_데이터분석.md` L80 | 멸균 의료기기 = §7.5.9 | §7.5.9는 **Traceability** — 오귀속 | 〃 |

## 처리

- 4개 문서 모두 **시점 기록(리서치로그·교차검증 보고서)** 이므로 저장소 관례에 따라 **본문 원문 보존 + 정정 각주 병기** 방식으로 처리(#1029과 동일 원칙).
- `12_교차검증_보고서/2026-05-16_라벨링_포장관리_정합성.md`: 표 셀에 정답 조항 병기 + 각주2 신설. 매핑 판정(✅ 적합)은 조항번호 오기와 독립이므로 유지.
- `2026-05-11` 로그: 멸균기기 특별요구의 정확한 조항(§7.5.5 계열)은 **§7.5.5/§7.5.7 표제 구분이 Tier 1 미확보**(#1029 병목 동일)이므로 **확정 보류** 표기. 자사 X-ray는 비멸균·비이식형이라 적합성 판정 무영향.

## 부수 적발 — 내부모순 1건(확정 보류)

`12_교차검증_보고서/2026-05-21_제품식별_추적성관리_정합성.md` L26은 이식형 기기 추적 특별요구를 **§7.5.9.1**로, 자매문서 `2026-05-11` L80은 **§7.5.9.2**로 기재 — 저장소 내부 모순. 통용 구조는 §7.5.9.1 General / §7.5.9.2 이식형이나 **ISO 원문(Tier 1) 유료 미확보로 확정 보류**, 각주2로 모순 사실만 명시. 추정 배제 원칙 적용.

## 비대상(의도적 미변경)

- `13_규제평가_체크리스트/ISO_13485.md` 항목 `id: ISO-7.5.1.1` 등 — `id`는 대시보드·readiness가 참조하는 **안정키**이며 조항번호 정답은 `clause` 필드(#1029에서 명문화). 변경 금지.
- `_readiness_report.md` / `_audit_sweep_ledger.md` / `_audit_log.md` — 자동 생성·수동편집 금지 대상.

## 체크리스트

- [x] 저장소 전수 정규식 스윕(`7\.5\.[0-9]+(\.[0-9]+)*`, issue-drafts 제외)
- [x] 잔존 6개소 각주 정정
- [x] 내부모순 1건 명시(확정 보류)
- [x] 안정키·자동생성물 비침습 확인

실운영 문서 미참고. Tier 1 미확보 범위(§7.5.5/§7.5.7 표제, §7.5.9 하위번호)는 재배정하지 않음.
