---
title: "audit #1074 (currency/C4 부수): SOP-CC-001 §9.3 L200 'IEC 62304 Ed2(2026년 8월 발행 예정)' — 예정일 경과·미발행, audit #1054 정정이 02에 미확산"
labels: "audit:currency,prio:P2,risk:low,standards"
state: closed
created: 2026-09-25
created-by: md-process-auditor
related-issues: [1054, 1071]
sweep: "C5 x 02_품질경영시스템_QMS (부수 발견)"
---

## 결함
`02_품질경영시스템_QMS/SOP-CC-001_변경통제_절차.md` §9.3 L200: "IEC 62304 Ed2(**2026년 8월 발행 예정**)". 문서 last-review는 2026-09-24인데, 이 예정일은 이미 지났다.

## 근거
- ISO 카탈로그(Tier1, iso.org/standard/38421): IEC 62304:2006은 **Edition 1, Published, 90.93 Confirmed(2023-08-10)**, 개정판은 AMD1:2015 하나뿐 → 2026-09-25 기준 Ed.2는 발행되지 않음.
- Tier2(보조): FDIS 단계 2026-05 진입. 발행 전망은 2027년 또는 2028-10으로 엇갈림 → 발행일은 **미확정**.
- 같은 클래스 결함 audit #1054(05 매핑문서)는 종결되었지만, 그 정정이 02 SOP-CC-001에는 반영되지 않음(C4×02 스윕 2026-09-11이 #1054 등록일 2026-09-18보다 앞섬).

## 정정 권고
"IEC 62304 Ed.2 — FDIS 단계, 발행일 미확정(2026-09-25 기준 미발행)"으로 중립화하고 #1054 표기와 통일.

---

## 종결 (2026-09-25, audit-drain)

- SOP-CC-001 §9.3 L200 → 'Ed.2 FDIS, 발행일 미확정(2026-09-25 기준 미발행)' 중립화 (v0.3.3).
- **동일 클래스 일괄**: PRO-DA-001 §11.2 동일 표기 추가 적발·정정 (v0.3.1). 잔존은 일일 리서치로그(2026-05-31/06-01/06-05) 시점 기록뿐 — 기록 보존 원칙상 미수정.

실운영 문서 미참고.
