---
title: "plan: FDA 510(k) RTA P0 드래프트 #931·#932 강제 종결 — 15주차 재이월, goal_date 5일 전"
labels: planning,review,compliance
state: open
created: 2026-09-25
created-by: md-process-weekly
related-issues: [931, 932, 1055, 997]
priority: P0
target-date: 2026-09-30
---

## 사실 근거

| 항목 | 값 |
|---|---|
| #931 (FDA Form 표지 4건) | state: open, 재이월 15주차 |
| #932 (영상품질 출하기준 정량정의) | state: open, 재이월 15주차 |
| 직전 주(#1055) 지시 | "차주 내 산출물 커밋으로 종결" — 미이행 |
| goal_date 잔여 | 5일 (2026-09-30) |

지난 주간 리포트(2026-09-18, `issue-drafts/1055_*`)가 동일 항목을 "14주차 재이월"로 강제 종결 지시했으나 금주(09-19~09-25) 커밋 이력에 #931·#932 관련 산출물 없음. goal_date까지 5일 남은 시점에서 두 항목 모두 FDA RTA must(C.1/C.2 계열) 및 ISO 13485 완료판정에 직접 연결되어 있어, 이번이 사실상 마지막 처리 가능 창구다.

## 요구 조치

1. #931: FDA Form 3514/3601/3881/3654 4종 표지 양식에 제품별 실 데이터 기입 완료 및 커밋.
2. #932: 영상품질 출하기준 정량값(수용/불합격 임계치) 확정 및 `05_검사_시험_밸리데이션` 문서에 반영.
3. 금주 내 종결 실패 시, 계획 재이월 대신 **경영검토 정식 안건**으로 상신하고 담당자 재배정.

## 완료 기준

- #931·#932 state: closed 전환 및 커밋 반영
- 또는 09-30까지 미종결 시 경영검토 상신 문서 커밋
