---
title: "[13] 표준 평가 프레임 확대 — 도입 2/8 정체, QMSR·IEC 62304 체크리스트 우선 도입"
labels: planning,compliance
state: open
created: 2026-09-28
created-by: md-process-quarterly
related-issues: []
priority: P1
target-date: 2026-12-15
---

## 사실 근거

| 항목 | 값 |
|---|---|
| 목표 표준 | 8개 (MSUM-2026-08 §2) |
| 도입 | 2개 (FDA RTA, ISO 13485) — Q3 신규 도입 0건 |
| 미도입 | FDA QMSR, EU MDR Annex II, ISO 14971, IEC 62304, IEC 60601-2-54, MFDS |

## 체크리스트
- [ ] `13_규제평가_체크리스트/FDA_QMSR.md` (21 CFR 820 + ISO 13485 인용 차이 조항)
- [ ] `13_규제평가_체크리스트/IEC_62304.md` (§5~9 활동·산출물)
- [ ] build_readiness 인식 확인 및 대시보드 반영
- [ ] Q4 말 도입 4/8 목표
