---
title: "[03] 510(k) 전략 문서 보강 — AED/DEC 설계명세·Special/Traditional 판정·Pediatric 가이던스·reader study"
labels: documentation,compliance
state: open
created: 2026-09-28
created-by: md-process-quarterly
related-issues: []
priority: P2
target-date: 2026-12-31
---

## 사실 근거

| 벤치마크 | 관찰 | 자사 |
|---|---|---|
| K252911 | Special 510(k) 접수 27일 SE, DEC 기능 서술 | SOP-CC-001: Deciding When 가이던스 인용有, Special/Traditional 판정 기준 無 |
| K243556 | Pediatric Information for X-ray Imaging (2017) 가이던스 적용 | 인용 0건 |
| K250954 | SNC 선량저감 claim — 판독의 4인 reader study, RadLex, NNPS/CDRAD | 프로토콜·방법 부재 |

## 체크리스트
- [ ] AED/DEC(디텍터 노출제어) 설계명세·검증 항목 정의
- [ ] SOP-CC-001에 510(k) 경로(Special/Traditional/Letter-to-File) 판정 기준 추가
- [ ] Pediatric X-ray 가이던스 적용 매핑(IFU·라벨링·선량)
- [ ] 영상처리/AI SW claim용 reader study 프로토콜 템플릿, NNPS·CDRAD 비임상 IQ 방법
