---
title: "audit(citation/C3·C5): IEC 62304 Class A 정의 3문서 불일치 — 'A=상해·건강손상 불가'(2006 원판 문구) vs 'A=기여 없음' vs 'A=상해 가능성 낮음(확률 표현)'; A1:2015 정의와 이탈"
labels: "audit:citation,prio:P2,risk:medium,standards"
opened: 2026-10-02
created-by: md-process-auditor
related-issues: [1071, 1074]
state: open
sweep: "표본 모드 5차 — #1071 확산 재점검(전 저장소)"
---

## 대상 (원문서 grep, 자사 문서 3개소)

| # | 파일 | 라인 | 현행 표기 | 판정 |
|---|---|---|---|---|
| 1 | `02_품질경영시스템_QMS/SOP-CC-001_변경통제_절차.md` | §9.3 L204 | `Class A (상해·건강손상 불가)` | 2006 원판 문구 계열. 문서가 인용하는 판본은 62304:2006+A1:2015 → A1 정의와 불일치 가능 |
| 2 | `07_위험관리_ISO14971/SOP-RM-001_위험관리_절차.md` | L167 | `Class A (기여 없음)` | A1 정의("SW 시스템이 위해상황에 기여 불가 / 외부 위험통제 후 허용 가능")와 방향 일치 |
| 3 | `08_시판후_감시_PMS/GUIDE-VIG-001_...통합_가이드.md` | §4.2 L103 | `Class A SW 이상 → 상해 가능성 낮음 → 보고 비대상` | **확률 표현("가능성 낮음")** — 안전등급은 심각도 기반, 확률 기반 아님. 더불어 '안전등급 → 규제 보고 대상' 직결은 62304 근거 없음(보고 판단은 MDR Art.87/21 CFR 803 별도) |

→ 동일 등급(Class A)에 3종 정의가 공존(원문서 내부 모순, 저장소만으로 확정).

## 근거 / 증거 등급
- **Tier1 본문 미확인**: IEC 62304:2006+A1:2015 §4.3 본문은 유료 — 직접 대조 미달성.
- **보조(Tier2, 사실근거 아님)**: Wikipedia 'Software safety classification'이 A1:2015 문구로 Class A="cannot contribute to a HAZARDOUS SITUATION; or can contribute … which does not result in unacceptable RISK after consideration of RISK CONTROL measures external to the SOFTWARE SYSTEM", B/C는 "non-SERIOUS INJURY"/"death or SERIOUS INJURY"로 인용. #1071 정정(v0.3.3)의 'A=상해·건강손상 불가'는 이 문구와 다름 → **#1071 종결 근거(Tier1 미대조)의 재확인 필요**.
- 판정: Class B/C 표기는 3문서 모두 정합. **Class A만 불일치**. 유권해석 범위 아님.

## 정정 권고 (문서 수정은 빌더 소관)
1. 세 문서의 Class A 정의를 A1:2015 §4.3 문구 기준으로 통일(예: "SW가 위해상황에 기여 불가, 또는 외부 위험통제 후 위험 허용 가능").
2. GUIDE-VIG-001 §4.2: '가능성 낮음' 삭제, 안전등급 ↔ 보고 여부 연결 제거 또는 MDR Art.87·21 CFR 803 기준으로 재서술.
3. Tier1 확보(IEC 웹스토어/ANSI 원문 구매 또는 규제기관 인용) 후 최종 문구 확정.

## 미확인
- A1:2015 §4.3 본문 verbatim (Tier1) — 미확인.
