---
title: "plan: FDA 510(k) RTA #931·#932 실데이터화 — 17주차 재이월, 강제종결 3회 미이행"
labels: planning,review,compliance
state: open
created: 2026-10-09
created-by: md-process-weekly
related-issues: [931, 932, 1055, 1075, 1081]
priority: P0
target-date: 2026-10-23
---

## 사실 근거

| 항목 | 값 |
|---|---|
| 상태 | #931(FDA Form 표지 4건), #932(영상품질 출하기준 정량정의) open, 17주차 |
| 선행 지시 | #1055, #1075, #1081 — 산출물 커밋 없음 |
| 연관 | RTA 83%는 draft 골격 기반(#1080) → 실데이터 미기입 시 실제 충족 불가 |

## 요구 조치

1. 제품별 실 데이터 기입 및 커밋(담당자 재배정 포함).
2. 미이행 시 경영검토 정식 안건 상신.

## 완료 기준
- #931·#932 산출물 커밋, RTA 재산출 반영
