---
title: "feat(RA): FDA 510(k) RTA #931·#932 실데이터화 (18주차 재이월)"
labels: planning,review,compliance
state: open
created: 2026-10-16
created-by: md-process-weekly
related-issues: [931, 932, 1093]
priority: P0
target-date: 2026-10-30
---

## 사실 근거

| 항목 | 값 |
|---|---|
| 현재 점수 (10-16) | FDA RTA 83% / ISO 81% / 종합 82%, must 미충족 48 (10-09 대비 무변동) |
| 상태 | 전주 드래프트 이월, 금주 관련 커밋 0건 |

## 요구 조치

1. `T-FDA510K-*` 템플릿 중 status:draft 골격을 실데이터로 대체(A.1~E.2 must 10건 우선).
2. 미충족 should(D.1) 해당 여부 근거 기록.
3. 주 단위 진행률을 갭분석에 보고.

## 완료 기준
- RTA must 미충족 10건 → 0건 (빌더 수정 #1096 이후 기준)

## 참고 링크
- 관련 문서: `13_규제평가_체크리스트/주간_갭분석_2026-10-16.md`
