---
title: "[13] ISO 13485 must 38건 — P1 조항 작성형 10건 착수 — 우선순위 2"
labels: "planning,review,compliance"
---

## 배경
ISO 81% 정체, must 38건. #1523~#1545 P1 조항 작성형이 6-18 이후 약 138일 미착수. 주 3건 처리 목표로 착수.

## 체크리스트
- [ ] 담당자 지정
- [ ] 착수 및 주간 실적 기록
- [ ] build_readiness 재실행으로 점수 변동 검증

## 참고 링크
- 관련 문서: `13_규제평가_체크리스트/주간_갭분석_2026-11-06.md`
- 관련 이슈: #1523, #1525, #1530, #1539~#1545, #998
