---
title: "audit-drain(citation/C1): ISO 13485 §6.2·§5.6.2·§5.6.3 서브레터 오귀속 — 동일 클래스 일괄 정정"
labels: "audit:citation,prio:P1,risk:medium"
state: closed
closed: 2026-11-17
---

## 결함 (스프린트 드레인 — 이월 리드 (3) §6.2(f) 해소 + 동일 클래스 확산 점검)

| 문서 | 기존 | 정정 | 근거 |
|---|---|---|---|
| 교육_훈련_개요 §10.1·§보존기간 (5개소) | 효과성 §6.2(e) / 기록 §6.2(f) | §6.2 c) / §6.2 e) | 별표2 6.2 다. 3)·5) |
| F-TRN-001 보존기간 표 (5개소) | §6.2(f) ×4, §6.2(e)(f) ×1 | §6.2 e) ×4, §6.2 c)·e) | 동 |
| SOP-MR-001 §5.2 입력표 (9개소) | §5.6.2 a)~e) 5항목 체계 | §5.6.2 a)~l) 12항목, 누락 k) 추가, j) 필수 재분류, 자원=입력 아님 | 별표2 5.6.2 1)~12) |
| SOP-MR-001 §5.4 출력표 (3개소) | §5.6.3 a)~c) | §5.6.3 a)~d), 누락 b) 고객요구 제품개선 추가 | 별표2 5.6.3 1)~4) |
| PRO-DA-001 §5.5 (1개소) | §5.6.2 b) | §5.6.2 a)·b)·e)·f)·g)·h) | 동 |
| 12_교차검증 2026-05-10 / 2026-05-01 | 오매핑 '✅ 일치' | 정정 각주(시점기록 보존) | 동 |

## 증거
- Tier1: 식약처 고시 「의료기기 제조 및 품질관리 기준」 별표2 의료기기 적합성인정등 심사 기준 — law.go.kr flDownload flSeq=167100865 PDF 원문(pdftotext) 직접 대조. 6.2 다. 1)~5)(5항목), 5.6.2 1)~12)(12항목), 5.6.3 1)~4)(4항목).
- ISO 13485:2016 원문은 유료(미회수). 레터는 별표2 순번 대응(ISO 13485:2016 부합화 번역 구조) — 순번·내용 일치 범위에서 확정. (f) 미존재 확정.
- 보존기간 수치(사내 정책)는 변경 없음.

실운영 문서 미참고.
