---
title: "F-RM-002 FMEA 워크시트 v0.2 보강"
labels: [docs, 07_위험관리_ISO14971, v0.2-보강, Tier-5]
state: closed
---
F-RM-002 v0.2 보강 완료.
- pFMEA(공정 FMEA) 전용 섹션 + 예시 3건
- 사이버보안 FMEA (AAMI SW96/STRIDE) + 예시 2건
- AI/ML 특화 FMEA + 예시 3건
- 사용오류 FMEA (IEC 62366-1) + 예시 2건
- 잔여위험 종합평가(Overall Residual Risk) 양식
- 위험관리 보고서(RMR) 요약 템플릿
