---
title: "[P2][depth] IEC 62304 Edition 2 갭 분석 — rigour level 전환 대비"
labels: "source:plan,prio:P2,type:depth,risk:med,software"
date: "2026-06-19"
cycle: "2026-06-19-기획패스"
---

## 배경

주간점검(2026-06-15) 식별: IEC 62304 Edition 2 (DIS 단계)가 기존 Edition 1+AMD1 대비 SW Safety Class 분류·수명주기 요건 변경 예상. 기존 IEC_62304_SW_수명주기.md가 Ed.1 기준.

## 갭 내용

| 항목 | Ed.1+AMD1 현황 | Ed.2 예상 변경 |
|------|----------------|----------------|
| Safety Class 분류 | A/B/C 3등급 | 위험관리 기반 재분류 |
| SW 유지보수 §8 | 기본 요건 | 강화 예상 |
| AI/ML 관련 | 언급 없음 | 별도 규정 가능 |

## Definition of Done

- [ ] IEC_62304_SW_수명주기.md §부록: Ed.2 DIS 갭 분석 섹션 추가 (v0.3→v0.4)
- [ ] 주요 변경사항 비교표 작성
- [ ] 현재 SW 프로세스 문서 영향 평가
- [ ] 교차검증 보고서 생성
