---
title: "[AUDIT P1] ISO13485_2016_요약 — 재확정(reconfirmed) 날짜 인용부정확"
labels: "audit:citation,prio:P1,risk:medium"
---

## 대상 문서
- `01_법규_규제/02_국제_ISO13485/ISO13485_2016_요약.md` v0.2 (last-review: 2026-05-25)

## 감사 주장
문서 §1 표 라인 37:
> "최신 검토 | 2025-01-15 ISO/TC 210 시스템 검토 → reconfirmed (현행 유지)"

표기된 **2025-01-15**가 마치 reconfirmation 결정·확정 시점인 것처럼 단일 날짜로 기재됨.

## 독립 확인 결과 — 1차/공신력 출처

| 사항 | 문서 기재 | 독립 확인 정답 |
|---|---|---|
| 2025-01-15 의미 | "시스템 검토 → reconfirmed" (결과 확정 시점 뉘앙스) | 제2차 5년 검토 **시작일(opening)**. 검토 종료(closed): **2025-06-05**. 공식 reconfirmation 공지: **2025-10-31**. 다음 검토 예정: 2030년 4월경(유효성 유지) |

- TÜV NORD, "ISO 13485:2016 reconfirmed — Valid until April 2030"
- ISO 공식 페이지(ISO 13485:2016 standard page): https://www.iso.org/standard/59752.html (상태 표시 및 검토 이력)

## 판정
- **인용부정확 (citation)** — 날짜 자체는 검토 사이클의 "**시작일**"로 존재하나, 본문 표기 방식이 reconfirmation 확정일로 오독될 가능성 큼. 사실관계(reconfirmed)는 맞으나 시점/근거 표기가 부정확.
- 영향 P1: 표준 유효기간 인식(2030년까지)에는 영향이 적으나, 변경 이력·근거 시점 추적 시 오류로 이어질 수 있음.

## 권고 수정
표 라인 37을 다음과 같이 분리·정정:
```
| 최신 시스템 검토 | 제2차 5년 검토 시작 2025-01-15 → 종료 2025-06-05 → reconfirmed 공식 공지 2025-10-31. 다음 검토 예정 2030년경 |
```
가능한 경우 ISO/TC 210 공식 페이지 또는 ISO 표준 페이지 URL을 각주로 추가.

## 출처 (공식 1차)
- ISO 표준 페이지: https://www.iso.org/standard/59752.html
- TÜV NORD: https://www.tuev-nord.de/en/knowledge/standards-in-focus/iso-134852016-reconfirmed-standard-will-remain-unchanged-until-april-2030/
