---
title: "audit(07): ISO14971_프로세스_상세 — ISO 14971:2019 §7 하위조항 번호 사실오류 다건"
labels: "audit:factuality,prio:P0,risk:high"
state: closed
closed-date: 2026-06-22
closed-by: holee9-builder
---

## 대상
- 문서: `07_위험관리_ISO14971/ISO14971_프로세스_상세.md` (v0.2, 2026-05-05)
- 적용 표준: ISO 14971:2019 (제3판) §7 위험 통제(Risk control) 하위조항

## 독립 감사 요약
ISO 14971:2019 §7의 하위조항 번호가 다수 위치에서 잘못 인용됨. 1차 출처(ISO 공식 OBP 및 ANSI/AAMI/ISO 14971:2019 본문) 재확인 결과 정답 구조는 아래와 같다.

| 조항 | 표제(영문) | 한국어 |
|---|---|---|
| 7.1 | Risk control option analysis | 위험 통제 옵션 분석 |
| 7.2 | Implementation of risk control measures | 위험 통제 조치 구현(검증 포함) |
| 7.3 | Residual risk evaluation | (개별) 잔여위험 평가 |
| 7.4 | Benefit-risk analysis | 편익-위험 분석 |
| 7.5 | Risks arising from risk control measures | 통제 조치로 유발된 위해 |
| 7.6 | Completeness of risk control | 위험 통제 완전성 |
| 8 | Evaluation of overall residual risk | 전체 잔여위험 평가 |

## 결함 목록

### D1 (P0, 사실오류) — 플로차트 [7a] 라벨
- **기재값:** `[7a] 통제 조치 검증 (Cl.7.4)` (§2 흐름도)
- **독립확인 정답:** §7.4 = "Benefit-risk analysis". "통제 조치 검증"은 §7.2(Implementation of risk control measures)에 포함됨.
- **권고수정:** `[7a] 통제 조치 구현·검증 (Cl.7.2)`

### D2 (P0, 사실오류) — 플로차트 [7b] 라벨
- **기재값:** `[7b] 신규 위해 확인 (Cl.7.6)` (§2 흐름도)
- **독립확인 정답:** §7.5 = "Risks arising from risk control measures"(신규 위해). §7.6 = "Completeness of risk control"(완전성).
- **권고수정:** `[7b] 신규 위해 확인 (Cl.7.5)` + 별도 단계 `[7c] 위험 통제 완전성 확인 (Cl.7.6)` 추가

### D3 (P0, 사실오류) — §3.4 본문
- **기재값:** "통제 자체가 새로운 위해를 유발하지 않는지 확인(7.6)." (§3.4 마지막 문장)
- **독립확인 정답:** §7.5 (Risks arising from risk control measures). §7.6은 완전성 확인.
- **권고수정:** 괄호 안 조항을 `(7.5)`로 변경.

### D4 (P0, 사실오류·인용부정확) — §3.5 표제 및 범주
- **기재값:** `### 3.5 잔여위험 평가 및 편익-위험 (Clause 8)`
- **독립확인 정답:**
  - 개별 잔여위험 평가 = §7.3
  - 편익-위험 분석 = §7.4
  - 전체 잔여위험 평가(Overall residual risk) = §8
  세 항목이 하나의 "(Clause 8)"로 일괄 라벨링되어 있음.
- **권고수정:** 표제를 "전체 잔여위험 평가(Clause 8)"로 한정하고, 편익-위험(§7.4)·개별 잔여위험(§7.3)은 §3.4 또는 별도 소절로 분리하여 조항번호를 정확히 표기.

## 1차 출처 (Primary references)
- ISO 14971:2019(en) — 공식 온라인 미리보기/목차: https://www.iso.org/obp/ui/#iso:std:iso:14971:ed-3:v1:en
- ISO 14971:2019 표준 페이지: https://www.iso.org/standard/72704.html
- ANSI/AAMI/ISO 14971:2019 (미리보기): https://webstore.ansi.org/preview-pages/AAMI/preview_ANSI+AAMI+ISO+14971-2019.pdf
- 해설(보조): https://medicaldeviceacademy.com/benefit-risk-analysis/ (§7.4 = Benefit-risk analysis 확인)

## 추가 메모(감사관)
- §3.6 "위험관리 검토(Clause 9)" — Cl.9 표제는 "Risk management review"이므로 표기 적정.
- §3.7 "생산·시판후 활동(Clause 10)" — 적정.
- §4 "ALARP는 ISO 14971:2019에서 삭제됨" — 1차 출처 일치(2019 개정에서 ALARP 개념 표준 본문에서 제거, ISO/TR 24971:2020으로 가이드 이전).
- 본 감사관은 회사 실운영 문서를 참고하지 않았으며 결함은 1차 출처와의 차이만으로 판정함.

## 우선순위 사유 (P0)
하위조항 번호는 규제 실사·NB 심사에서 직접 조회되는 1차 사실로, 잘못된 번호는 RMF 추적성·증빙 매핑 오류로 직결됨. 빌더 산출물 전반(SOP-RM-001, F-RM 양식, 교차참조)에 동일 오류가 전파될 위험.
