---
title: "[AUDIT P0] IEC_62304_SW_수명주기 — \"A2:2020\" 미존재 표준 인용(사실오류)"
labels: "audit:factuality,prio:P0,risk:high"
state: closed
closed-date: 2026-06-22
closed-by: holee9-builder
---

## 대상 문서
- `03_설계_개발관리/IEC_62304_SW_수명주기.md` v0.3 (last-review: 2026-06-13)

## 감사 주장
frontmatter `applicable` 항목 1행:
> "IEC 62304:2006/A1:2015/A2:2020"

→ IEC 62304에 **Amendment 2 (A2:2020)** 가 존재하는 표준인 것처럼 적용 근거로 명시.

## 독립 확인 결과 — 1차/공신력 출처

| 사항 | 문서 기재 | 독립 확인 정답 |
|---|---|---|
| 현행 유효한 IEC 62304 판본 | "IEC 62304:2006/A1:2015/A2:2020" | **IEC 62304:2006/AMD1:2015**(또는 consolidated `IEC 62304:2006+AMD1:2015 CSV`). **AMD2는 발행된 적 없음.** 2판(Edition 2) 작성 시도 CDV 62304:2021은 **2021-05 부결**되어 프로젝트 종료. 새 작성팀이 2022-05~2023-04 재가동, **Edition 2는 2026-08경 발행 예정** (현재 미발행) |
| IEC webstore 공식 상태 | — | IEC 62304:2006 (Edition 1.0), 공식 consolidated 버전은 `IEC 62304:2006+AMD1:2015 CSV` 만 존재 |

## 판정
- **사실오류 (factuality)** — 존재하지 않는 표준 개정판을 적용 근거로 인용. 인증·기술문서(TD)에 그대로 옮겨질 경우 NB·심사기관 지적 사유.
- 영향 P0(고위험): 03_설계_개발관리 카테고리, SW 수명주기 표준의 **판본 자체**에 대한 오기. 본 문서가 참조하는 모든 하위 SOP/CHK(F-SWLC-001 등)에 전이 위험.

## 권고 수정
1. frontmatter `applicable` 1행 변경:
   - 변경 전: `IEC 62304:2006/A1:2015/A2:2020`
   - 변경 후: `IEC 62304:2006/AMD1:2015` (또는 `IEC 62304:2006+AMD1:2015`)
2. 본문에서 "A2:2020"·"Amendment 2" 언급 전수조사 후 동일 정정.
3. (선택) Edition 2 발행 예정(2026-08경) 주석 별도 추가 — **현재 미발행, 발행 후 갭분석 필요** 라는 status note 형식으로만.

## 출처 (공식 1차)
- IEC webstore — IEC 62304:2006: https://webstore.iec.ch/en/publication/6792
- IEC webstore — IEC 62304:2006+AMD1:2015 CSV: https://webstore.iec.ch/en/publication/22794
- IEC SC 62A — Design Specification for the second edition of IEC 62304: https://assets.iec.ch/public/sc62a/IEC%2062304%20Ed.%202.0%20Design%20Specification.pdf
- 업계 보고(부결 이력): https://blog.cm-dm.com/post/2021/02/19/IEC-62304:2021-Committee-Draft-Version:-Groundhog-Day
