---
title: "[PLAN P1] ISO 13485 §6 자원관리(§6.1/6.3/6.4.1/6.4.2) 증빙 실체화"
labels: "planning,review,compliance,prio:P1"
---

## 배경

2026-06-26 주간 갭분석에서 ISO 13485 §6 자원관리 4개 항목이 must 미충족(증빙 없음)으로 신규 명시화. §6은 KGMP/ISO 13485 감사에서 시설·환경 점검 1차 대상이며, 실증빙(시설 layout·환경관리 SOP·기록) 부재 시 §7.5 제조관리 전반의 신뢰도 훼손. SOP-CLN-001 v0.1(2026-06-21)은 §6.4.2 부분 커버 — §6.1/6.3/6.4.1은 신규 SOP·F 필요.

## 대상 항목

| ID | 조항 | 결과물 | severity |
|---|---|---|---|
| ISO-6.1 | 6.1 | 자원확보 절차 — 인력·시설·환경·정보 자원 식별·배정 SOP | must |
| ISO-6.3 | 6.3 | 인프라 절차 — 장비·시설 유지보수, 작업장 layout 기록(F-INFRA-001) | must |
| ISO-6.4.1 | 6.4.1 | 작업환경 절차 — X-ray 제조구역 환경 조건(온습도·청정도·정전기) 모니터링 SOP+F | must |
| ISO-6.4.2 | 6.4.2 | 오염관리 보강 — SOP-CLN-001 v0.1을 §6.4.2 대응으로 명시 + related_docs 매핑 | should |

## 체크리스트

- [ ] `02_품질경영시스템_QMS/SOP-RES-001_자원관리_절차.md` v0.1 신규 (§6.1 커버)
- [ ] `04_제조공정_관리/SOP-INFRA-001_인프라_유지보수_절차.md` v0.1 + F-INFRA-001(설비 layout/유지이력) 신규 (§6.3)
- [ ] `04_제조공정_관리/SOP-ENV-001_작업환경_관리_절차.md` v0.1 + F-ENV-002(환경 모니터링 기록) 신규 (§6.4.1) — 기존 F-ENV-001 재사용 가능 여부 검토
- [ ] `13_규제평가_체크리스트/ISO_13485.md` §6.1/6.3/6.4.1/6.4.2 related_docs 업데이트
- [ ] `build_readiness.py` 재실행 → ISO 점수 +4%p 확인 (76% → 80% 목표)

## 참고 링크

- 갭분석: `13_규제평가_체크리스트/주간_갭분석_2026-06-26.md`
- 기존 보유: `04_제조공정_관리/SOP-CLN-001_청결·오염관리_절차.md` v0.1, `F-ENV-001`
- 표준: ISO 13485:2016 §6.1, §6.3, §6.4.1, §6.4.2
