---
title: "[PLAN P1] ISO 13485 §8.4 데이터분석 + §7.5.4 서비스 + §7.5.11 제품특별요구 증빙 작성"
labels: "planning,review,compliance,prio:P1"
---

## 배경

2026-06-26 주간 갭분석에서 §8.4 데이터분석, §7.5.4 서비스, §7.5.11 제품특별요구가 unmet 명시화. §8.4 미충족 시 §8.5 개선활동·CAPA·경영검토 근거 부재 — 감사 핵심 추적성 단절. §7.5.4/§7.5.11은 X-ray 시스템 설치·유지보수 기록과 멸균/방사선 특별요구사항 추적성 핵심.

## 대상 항목

| ID | 조항 | 결과물 | severity |
|---|---|---|---|
| ISO-8.4 | 8.4 | 데이터분석 SOP — PMS·CAPA·내부심사·고객불만 통합 분석 절차 + 분기보고서 양식 | must |
| ISO-7.5.4 | 7.5.4 | 서비스 활동 SOP — X-ray 시스템 설치·교정·유지보수 기록(F-SVC-001/002) | must |
| ISO-7.5.11 | 7.5.11 | 제품특별요구 — X-ray 방사선 안전·EMC·전기안전 출하 전 검증 기록 | must |

## 체크리스트

- [ ] `02_품질경영시스템_QMS/SOP-DA-001_데이터분석_절차.md` v0.1 + F-DA-001(분기 분석 보고서) 신규 — PMS/CAPA/감사 입력 정의
- [ ] `04_제조공정_관리/SOP-SVC-001_서비스_활동_절차.md` v0.1 + F-SVC-001(설치 기록), F-SVC-002(유지보수 이력) 신규
- [ ] `04_제조공정_관리/SOP-SPEC-001_제품특별요구_검증_절차.md` v0.1 — IEC 60601-1/-2-54 + 진단용방사선규칙 출하 검증 항목
- [ ] `13_규제평가_체크리스트/ISO_13485.md` §8.4/§7.5.4/§7.5.11 related_docs 업데이트
- [ ] `build_readiness.py` 재실행 → ISO 점수 +3%p 확인

## 참고 링크

- 갭분석: `13_규제평가_체크리스트/주간_갭분석_2026-06-26.md`
- 상위 절차: SOP-CAPA-001, SOP-PMS-001, SOP-AUD-001 (입력 정의 참조)
- 표준: ISO 13485:2016 §8.4, §7.5.4, §7.5.11; IEC 60601-1, IEC 60601-2-54
