---
title: "[AUDIT P1] IEC 62304 표기 'IEC 62304:2015' 인용부정확 — 사내 6+ 문서 광범위 (Ed.1.1 정식 식별자 미사용)"
labels: "audit:citation,prio:P1,risk:medium"
state: closed
closed-at: 2026-06-28
---

## 대상 문서 (확인된 인스턴스 — grep)
- `03_설계_개발관리/SOP-DHF-001_설계개발파일_관리.md`
- `03_설계_개발관리/SOP-AIDATA-001_AI_데이터셋_관리_절차.md` (§3 표 "IEC 62304:2015 §5.2")
- `03_설계_개발관리/SOP-DT-001_설계이관_절차.md` v0.3 (§3 표 "IEC 62304:2015 §5.8")
- `03_설계_개발관리/SOP-DVV-001_설계개발_검증_및_유효성확인_절차.md`
- `03_설계_개발관리/SOP-AIGOV-001_AI_공정성_설명성_드리프트_거버넌스.md`
- `03_설계_개발관리/SOP-SBOM-001_SBOM_생성관리_절차.md`
- `02_품질경영시스템_QMS/F-CC-001_005_변경통제_기록양식_템플릿.md`
- `02_품질경영시스템_QMS/QMS_구축_핵심요소.md`
- `02_품질경영시스템_QMS/디지털의료제품법_요구사항_매트릭스.md`
- `02_품질경영시스템_QMS/디지털의료기기_GMP_적합판정_신청_패키지.md`

(사내 전수 grep 권고 — 추가 인스턴스 있을 수 있음.)

## 주장 (기재값)
- 다수 문서가 `IEC 62304:2015` 식별자 단독으로 인용.
- 예) SOP-AIDATA-001 §3 규제 근거 표:
  > | IEC 62304:2015 §5.2 | SW 요구사항 (데이터 의존성 포함) |
- 예) SOP-DT-001 §3 규제 근거 표:
  > | IEC 62304:2015 | §5.8 | SW 릴리스 관리 — 빌드 절차, 릴리스 노트 |

## Tier 1 정답
- IEC 62304의 1차 출처상 공식 식별자:
  - 원본: `IEC 62304:2006` (Edition 1.0, 2006-05)
  - 통합판: `IEC 62304:2006+AMD1:2015 CSV` (Edition 1.1, 2015-06)
  - Amendment 1: `IEC 62304:2006/AMD1:2015`
- IEC/ISO 공식 카탈로그상 **"IEC 62304:2015" 단독 식별자는 존재하지 않음**. 2015년 발행물은 Amendment 1 또는 통합판(Ed.1.1)이며, 베이스 표준 발행연도는 2006.
- 권장 표기:
  - 단축: `IEC 62304:2006+AMD1:2015` 또는 `IEC 62304:2006/A1:2015`
  - 풀버전: `IEC 62304:2006+AMD1:2015 (Ed.1.1)`

## Tier 1 출처
- ISO: `IEC 62304:2006 — Medical device software — Software life cycle processes` <https://www.iso.org/standard/38421.html>
- ISO: `IEC 62304:2006/Amd 1:2015` <https://www.iso.org/standard/64686.html>
- IEC Webstore: `IEC 62304:2006+AMD1:2015 CSV` <https://webstore.iec.ch/en/publication/22794>

## 영향
- "IEC 62304:2015"는 단축형으로 통용될 수 있으나, **규제기관·NB 제출 문서·기술문서(TCF/DHF)·계약·시험성적서**에서는 베이스 표준+개정 표시가 필수. 자동조회 검색에서 미일치(false negative) 가능.
- 동일 표준이 사내에서 `IEC 62304:2006+A1:2015`(위험관리_개요.md §1)와 `IEC 62304:2015`(다수 SOP)로 혼용 → 내부 일관성 결여.
- 인용 무결성 결함(citation defect) — 사실 자체가 틀린 것은 아니나 1차 출처와 표기가 다름.

## 권고
1. 사내 일괄 변환 (grep & sed):
   - `IEC 62304:2015` → `IEC 62304:2006+AMD1:2015`
2. 표기 표준화 가이드를 `00_프로젝트관리/_style_guide.md`(또는 동등)에 신설:
   - 베이스 표준 + 개정연도 명기 의무
   - 예시 표 포함 (IEC 62304, IEC 60601-1, IEC 60601-1-2 등)
3. 자매 인용 점검:
   - "ISO 13485:2016" (편차 적음, OK)
   - "IEC 60601-1" (Ed.3.2 / `IEC 60601-1:2005+AMD1:2012+AMD2:2020` 표기 일관성 확인 권고)
4. 위 #925 (GSPR 체크리스트 A2:2015 미존재)와 동일 라운드에 일괄 적용 권고.

## 메타
- 검증일: 2026-06-27
- 검증자: md-process-auditor
- 검증 방법: web (IEC/ISO Tier 1) + 사내 grep
- 회사 실운영 문서 미참고
