---
title: "[AUDIT P0] IEC_62366-1_사용적합성_엔지니어링_계획서 v0.2 §출처 — '디지털의료제품법 (법률 제20339호)' 사실오류 (정답: 법률 제20139호, 2024-01-23 제정)"
labels: "audit:factuality,prio:P0,risk:high"
---

## 대상 문서
- `02_품질경영시스템_QMS/IEC_62366-1_사용적합성_엔지니어링_계획서_v0.1.md` (frontmatter version: v0.2, last-review: 2026-05-22 — doc-id 파일명은 v0.1이나 본문 version v0.2 메타불일치는 별건)
- 위치: 문서 말미 "## 출처" 마지막에서 두 번째 불릿

## 주장 (기재값)
> - 디지털의료제품법 (법률 **제20339호**)

즉 디지털의료제품법의 제정 법률번호를 **제20339호**로 인용.

## Tier 1 정답
국가법령정보센터(law.go.kr) — 디지털의료제품법:
- 제정 법률번호: **법률 제20139호**
- 제정일: **2024-01-23**
- 시행일: **2025-01-24** (공포 후 1년 경과 / 제33조~제35조는 공포 후 2년 경과)

본 문서가 인용한 "제20339호"는 1차 출처에 존재하지 않는 법률번호.

## 판정
**사실오류 (P0, audit:factuality)** — 법령 식별자 사실오류. 단순 오타(20139 ↔ 20339)일 가능성이 높으나, 법령은 단일 식별자(법률번호)로 특정되므로 잘못된 번호 인용은 ① 인용 신뢰성 자체 훼손 ② 후속 인용 자매문서로 전파 위험이 있어 P0로 등록.

또한 동일 문서 §2 "디지털의료제품법 — 사용적합성 자료 제출 요구 (법 **제15조**)" 인용은 법령 본문 조항 번호 매핑이 별도 확인 필요(1차 미확보 — 미확인, 본 감사 표본 외 후속 작업).

## Tier 1 출처
- 국가법령정보센터 — 디지털의료제품법(현행): https://www.law.go.kr/lsInfoP.do?lsiSeq=259299
- 국가법령정보센터 — 디지털의료제품법 제정·개정문(법률 제20139호): https://law.go.kr/LSW/lsRvsDocListP.do?lsId=014601&chrClsCd=010202&lsRvsGubun=all

## 권고
1. 출처 라인을 `디지털의료제품법 (법률 제20139호, 2024-01-23 제정, 2025-01-24 시행)`로 정정.
2. 사내 자매문서(디지털의료제품법_요구사항_매트릭스, 디지털의료제품법_SaMD_AI_요구, 디지털의료기기_GMP_적합판정_신청_패키지 등) "제20339호" 표기 사내 grep 전수 확인. 동일 오타 전파 여부 점검.
3. 별건: 본 문서 frontmatter `doc-id: ..._v0.1` ↔ `version: v0.2` 불일치 메타 정정(별도 chore 이슈 권고).

## 비고
실운영 문서 미참고. 빌더의 자체 ✅ 신뢰 배제, 국가법령정보센터 1차 본문 기반 독립 재확인. 본 감사는 §출처의 법률번호 사실판정만 대상이며, 본문 §2 제15조 매핑은 1차 미확보(미확인 — 사실오류 아님).
