---
title: "audit(07): F-RM-002 §12 — ISO 14971 Clause 7.6 → 7.5 사실오류 (자매문서 재발 #907 D3 패턴)"
labels: "audit:factuality,prio:P0,risk:high"
---

## 대상
- 문서: `07_위험관리_ISO14971/F-RM-002_위험분석_워크시트_FMEA.md` (v0.2, last-review 2026-05-30)
- 위치: §12 "FMEA 수행 지침 — 유의사항", 항목 5 (라인 754)
- 적용 표준: ISO 14971:2019 (제3판)
- 자매문서 재발: audit #907(ISO14971_프로세스_상세.md) D3 동일 패턴

## 독립 감사 요약

F-RM-002 §12 항목 5는 "위험 통제 조치가 새로운 위해요인을 유발하는지 확인"이라는 **정확한 활동 서술**을 하고 있으나, 조항 번호를 **(ISO 14971 Clause 7.6)** 으로 잘못 인용함. Tier 1 재확인 결과 해당 활동은 §7.5에 해당하며 §7.6은 별개 활동(위험 통제 완전성 확인)임.

audit #907(2026-06-22 closed)에서 이미 ISO14971_프로세스_상세.md의 동일 오류를 Tier 1(ISO OBP + ANSI/AAMI/ISO 14971:2019) 기반으로 확정한 바 있으며, 본 문서는 그 **자매문서(sister-document) 미전파 잔존** 사례.

## 1차 출처 정답 (ISO 14971:2019 §7 Risk control 하위조항)

| 조항 | 표제(영문) | 활동 |
|---|---|---|
| 7.1 | Risk control option analysis | 위험 통제 옵션 분석 |
| 7.2 | Implementation of risk control measures | 위험 통제 조치 구현·검증 |
| 7.3 | Residual risk evaluation | (개별) 잔여위험 평가 |
| 7.4 | Benefit-risk analysis | 편익-위험 분석 |
| **7.5** | **Risks arising from risk control measures** | **통제 조치가 유발하는 새로운 위해요인 식별** |
| 7.6 | Completeness of risk control | 위험 통제 완전성 확인 |

**Tier 1 출처:**
- ISO/OBP — ISO 14971:2019(en): https://www.iso.org/obp/ui/#iso:std:iso:14971:ed-3:v1:en
- ISO 카탈로그(공식): https://www.iso.org/standard/72704.html
- 사내 선행 감사 #907(동일 표준 §7 하위조항 정정 근거 문서)

## 결함 (P0, 사실오류)

### D1 — §12 항목 5 본문
- **기재값:**
  > "5. **신규 위해 확인:** 위험 통제 조치가 새로운 위해요인을 유발하는지 확인하고, 유발 시 해당 위해요인을 별도 항목으로 추가 분석한다 (ISO 14971 Clause 7.6)."
- **독립확인 정답:** 활동 서술(신규 위해 확인)은 **§7.5** 에 해당. **§7.6** 은 "Completeness of risk control"(위험 통제 완전성)로, 별개 요구사항.
- **영향:** 저자·심사원·독자가 §7.6의 완전성 요구를 "신규 위해 확인"으로 오해할 수 있음. §7.6 완전성 확인 활동이 별도로 계획되지 않을 위험(누락 gap).
- **권고수정:** 괄호 안 조항을 `(ISO 14971 Clause 7.5)`로 변경하고, **별도 항목**을 신설하여 "위험 통제 완전성 확인 (ISO 14971 Clause 7.6)"을 명시. §10(잔여위험 종합평가) 및 §11(RMR 요약) 체크리스트에도 §7.6 완전성 확인 항목을 편입.

### 참고 (Cross-Ref) — 표기 정합
- 동일 문서 §10 header "잔여위험 종합평가(Overall Residual Risk Evaluation) — ISO 14971 Clause 8": **정합 (PASS)**.
- 동일 문서 §11 header "위험관리 보고서(RMR) 요약 템플릿 — ISO 14971 Clause 9": **정합 (PASS)** — Clause 9(Risk management review)의 산출물이 Risk Management Report.

## 재발 방지 권고 (Sister-document 자동화)

audit #935 (재발패턴차단 plan)와 연계하여, ISO 14971 조항번호 참조에 대한 자매문서 grep 검증 자동화를 우선 대상으로 지정 권고:
- 대상 grep 패턴: `Clause 7\.[3-6]`, `§7\.[3-6]`, `Cl\.7\.[3-6]` (본문·플로차트·표 셀 포함)
- 대상 폴더: 07_위험관리_ISO14971/**, 08_시판후_감시_PMS/**, 03_설계_개발관리/**(SBOM·AIGOV 등)

## 판정
- **P0 사실오류 (factuality)** — 1건
- 근거: Tier 1 (ISO OBP) + 사내 선행 감사 #907 Tier 1 확정 근거 동일 표준
- 문서 수정은 빌더 몫(본 이슈 등록으로 감사관 임무 완료).
