---
doc-id: issue-960
title: ISO 13485 Must 항목 체계화 (39건) — P1 (3주 연속 재이월)
type: Issue
status: draft
labels: planning,review,compliance,ISO13485
priority: P1
created: 2026-07-10
due-date: 2026-07-24
---

# ISO 13485 Must 항목 체계화 (39건, 3주 연속 재이월)

## 개요
ISO 13485 미충족 must 39건이 2026-06-26 이후 3주째 변동 없음. #952(2026-07-03 등록)가 미착수 상태로 재이월됨.

## 목표
- 39건 항목별 근본원인 분석 착수 (목표일 2026-07-24)
- P0/P1/P2 우선순위 분류
- 주간 처리 목표 설정(주 3건)

## 필수 작업
1. 39건 항목 스프레드시트 정리 및 분류
2. 각 항목별 책임자 배정
3. 처리 기한 및 마일스톤 설정

## 이관 배경
- 선행 이슈: #952 (2026-07-03 등록, status: draft, 착수 실적 없음)

## 리스크
- 인증 지연 (3개월 이상) 누적
- 품질관리 체계 신뢰도 저하

## 예상 리소스
- QA 담당: 50h
- 부서별 협업: 80h
