---
doc-id: issue-981
title: "audit(citation) 후속: IEC 60601-2-54 kVp/AEC 조항번호 모순 — 표준 원문 구매 후 종결 필요"
type: Issue
status: draft
labels: planning,review,compliance,audit
priority: P1
state: closed
created: 2026-07-17
due-date: 2026-07-24
---

# #976 IEC 60601-2-54 조항번호 문서 간 모순 — 종결 조치

## 개요
#976(2026-07-15 등록)은 kVp 정확도·AEC·투시 경보 조항번호가 5개 문서에서 서로 다르게 인용되어 있으나, IEC 60601-2-54:2022 원문(유료)을 확보하지 못해 어느 표기가 정답인지 확정 불가. WebSearch 재확인 시도 2회(07-16, 07-17) 모두 실패(Tier1 미확보, 카탈로그 페이지만 반환).

## 대상 문서
- `검사_시험_밸리데이션_개요.md`
- `IEC60601-2-54_형식시험_체크리스트.md`
- `X-ray_장비_안전성능_표준_매핑.md`
- `SOP-IQ-001`
- `SOP-CAL-001`

## 필수 작업
1. IEC 60601-2-54:2022 원문 구매 승인 요청(품질/RA 부서)
2. 원문 확보 후 kVp(§203.6 vs §201.12.1 vs §201.6), AEC(§203.7.8 vs §201.12 vs §203.7), 투시 경보(§203.8.102 vs §203.4) 조항번호 대조·일원화
3. IEC 60601-1-3 "§29.201" 판본 혼재 의심 건 별도 확인(Ed.1/Ed.2 구조 확인)
4. 5개 문서 일괄 정정 커밋

## 리스크
- 밸리데이션 시험 기준(kVp ±2%/±5%/±10% 등) 불일치 지속 시 품질기록 신뢰성 저하
- WebSearch만으로는 해결 불가 확인됨 — 원문 구매가 유일한 해소 경로

## 예상 리소스
- 표준 원문 구매 비용(1회성)
- 규제 담당 대조·정정: 8h

## 진행상황 갱신 (2026-07-24, due-date 경과)

due-date(2026-07-24) 경과했으나 audit #976은 6차 재확인 시도(2026-07-16/17/18/19/24)에도 표준 원문(Ed.2:2022) 유료 미확보로 여전히 미해결. 2026-07-24 사이클에서 신규로: (1) IECEE·AFNOR EDITIONS 공식 채널에서 Ed.2:2022 Foreword "Significant technical changes" 원문 확보(조항번호 체계 관행이 2022년판에서도 유지됨을 원문으로 첫 확인), (2) elsmar.com 실무자 인용으로 Ed.1:2009 "203.6.x=부하계수 정확도" 구조 정황 확보(Tier2). 그러나 kVp/AEC/투시경보 세부 서브조항 번호 자체는 여전히 미확보. iTeh 2022년판 미리보기 PDF는 6차 연속 Chrome 캔버스 렌더링 실패로 열람 불가 확인(구조적 제약으로 판단, 추가 재시도의 한계효용 낮음).

**상태 변경 없음(draft 유지)**. due-date는 기술적으로 경과했으나 필수 작업 1(표준 원문 구매 승인)이 여전히 미이행 상태 — 본 이슈의 실질적 해소는 표준 원문 정식 구매만이 유일한 경로임이 6차에 걸쳐 재확인됨. 회사 QA/RA 부서에 원문 구매 승인 재권고. 다음 사이클부터는 반복적 WebSearch/iTeh 미리보기 재시도의 한계효용이 낮으므로, 원문 구매가 이루어지지 않는 한 audit #976은 "미확인·open" 상태로 유지하고 매 사이클 간단 재확인만 수행할 것을 권고.

실운영 문서 미참고.


## 종결 (2026-10-15)
사용자 결정: 원문 구매 불가. Tier1 미확보 → 추정 배제 원칙에 따라 조항번호를 "미확인"으로 확정하고 대상 7개 문서에 미확인 주석을 부기, 이슈 종결. 원문 확보 시 재개. 실운영 문서 미참고.
