---
title: "audit(factuality): ISO14971_프로세스_상세.md §10 표 — IEC 62304 §7에 'SW 안전등급 결정' 오귀속(정답 §4.3, 문서 자체 §11과 모순)"
labels: "audit:factuality,prio:P1,risk:medium"
---

## 대상 (C1×07_위험관리_ISO14971 전수 스윕)

`07_위험관리_ISO14971/ISO14971_프로세스_상세.md`

- L397 (§10. 다른 표준과의 연계 표): `| IEC 62304 §7 | SW 위험관리, 안전등급 결정 | §3.2, §8 |`
- L412 (§11. 실무 체크포인트, 동일 문서): `[ ] SW 안전성 클래스 변경(IEC 62304 §4.3)을 위험 재평가 트리거로 명시`

## 결함

IEC 62304 조항 구조상 **§4.3 "Software safety classification"**이 SW 안전등급(Class A/B/C) 분류·결정을 규정하는 조항이며, **§7 "Software risk management process"**는 위험관리 프로세스(SW 항목이 시스템 위해에 기여하는 경로 식별·평가) 조항으로 안전등급을 직접 결정하는 조항이 아니다. 동일 문서 L412에서는 스스로 "SW 안전성 클래스 변경(IEC 62304 §4.3)"이라고 정확히 인용하면서도, L397 표에서는 동일 표준의 안전등급 결정 기능을 §7에 배정하여 **문서 내부 자체 모순**이 발생한다.

## Tier1/근거

web_verification: yes — IEC 62304 §4.3(Software safety classification, Class A/B/C 결정 기준: 위해상황 기여 가능성 및 잔여위험 심각도 평가)과 §7(Software risk management process, ISO 14971 위험분석의 SW 레벨 구현)의 역할 구분을 다룬 복수 독립 해설 자료(Johner Institute, Scarlet 등) 교차 확인. 표준 원문 완전본 미보유(우아한 저다) — 단 두 조항의 역할 구분은 다수 독립 출처 일치 + 문서 자체 L412 인용과의 내적 모순으로 사실오류 확정.

## 판정

P1. 감사관 본문 미수정. 실운영 문서 미참고.
