---
doc-id: QM-001
title: 품질매뉴얼 (Quality Manual)
type: Manual
version: v0.5
status: draft
category: 02_품질경영시스템_QMS
purpose: >
  ISO 13485:2016 §4.2.2 요구에 따라 QMS 적용 범위, 절차 문서 참조,
  프로세스 상호작용을 정의하는 최상위 품질 문서.
  v0.4: §5.1 경영의지·§5.2 고객중심·§5.3 품질방침·§5.4 품질계획 통합 보강.
  v0.5: audit #911 §7 보관기간 단정 표현 제거·SOP-DOC-001 §6.4 위임화.
applicable:
  - ISO 13485:2016 §4.1, §4.2.1, §4.2.2, §4.2.3, §4.2.4, §4.2.5
  - ISO 13485:2016 §5.1, §5.2, §5.3, §5.4.1, §5.4.2, §5.5.1, §5.5.2, §5.5.3, §5.6
  - FDA QMSR 21 CFR Part 820 §820.20(a), §820.20(b), §820.20(c), §820.20(d), §820.20(e)
  - EU MDR 2017/745 Art.10(9)(a), Art.10(9)(b), Art.10(9)(d)
  - MFDS 의료기기 제조 및 품질관리 기준(고시) 별표2 §2.1, §5
forms: [F-QP-001, F-RA-001, F-RA-003]
related-docs:
  - SOP-DOC-001
  - SOP-CC-001
  - SOP-CAPA-001
  - SOP-IA-001
  - SOP-MR-001
  - SOP-NC-001
  - SOP-TRN-001
  - SOP-QP-001
  - SOP-SUP-001
  - SOP-MFG-001
  - SOP-VAL-001
  - SOP-CAL-001
  - SOP-PMS-001
  - SOP-RA-002
  - PRO-CRP-001
related-issues: [1514, 1515, 232]
owner: QA Director / MR
last-review: 2026-06-24
review-due: 2027-06-23
---

# QM-001 품질매뉴얼 (Quality Manual)

> **버전:** v0.5 · **상태:** draft · **발행:** 2026-06-24  
> **실운영 문서 미참고** — ISO 13485:2016 §4.2.2 및 §5(경영책임) 기반 독립 작성.

---

## 1. 목적

본 품질매뉴얼은 의료기기 제조 품질경영시스템(QMS)의 최상위 기준 문서로서, ISO 13485:2016 §4.2.2가 요구하는 다음 사항을 정의한다.

- QMS의 **적용 범위** (적용 제외 포함 근거)
- **절차 문서 참조** (QMS를 구성하는 절차서 목록)
- **프로세스 간 상호작용** 기술
- **경영 책임 구조** (§5.1~§5.4 본문 통합)

본 v0.4는 ISO 13485:2016 §5.1 경영의지·§5.2 고객중심·§5.3 품질방침·§5.4 계획을 매뉴얼 본문에 정착시키고, 하위 절차서(SOP-QP-001 / SOP-MR-001 / PRO-CRP-001 / SOP-CC-001)와의 폐쇄루프를 명시한다.

---

## 2. 적용 범위

### 2.1 조직 및 제품

본 QMS는 **의료용 X-ray 영상진단 시스템** (이하 "제품")의 설계·개발, 제조, 시판후 감시 전 과정에 적용된다.

제품 구성:
- X-ray 발생 시스템 (tube, generator, mechanical)
- Flat panel detector (디지털 방사선 영상)
- 의료기기 소프트웨어 (IEC 62304 Class B/C)
- AI/ML 구성요소 (자동 노출 보정, CAD 기능)
- 사용자 인터페이스 (IEC 62366-1)

### 2.2 지리적 적용

국내(MFDS), 유럽(CE/EU MDR), 미국(FDA 510(k)/QMSR) 시장 출하 제품에 적용.

### 2.3 적용 제외

| 조항 | 제외 내용 | 근거 |
|---|---|---|
| ISO 13485 §7.5.5 | 멸균의료기기 특별요구사항(멸균 배치 기록) | 비멸균 의료기기 — 해당 없음 |
| ISO 13485 §7.5.7 | 멸균 및 멸균포장 프로세스 유효성확인 | 비멸균 의료기기 — 해당 없음 |
| ISO 13485 §8.3.4 c) | 멸균 재작업 이력 | 비멸균 의료기기 — 해당 없음 |

위 적용 제외 사항은 제품의 안전성·유효성에 영향을 미치지 않으며, ISO 13485 §1.2 조건을 충족한다.

---

## 3. QMS 프로세스 및 상호작용

### 3.1 QMS 프로세스 구조

본 QMS는 다음 핵심 프로세스 클러스터로 구성된다.

```
┌─────────────────────────────────────────────────────┐
│              경영 책임 (§5)                          │
│   품질정책·목표 수립 → 경영검토 → 지속 개선          │
│   [QM-001 §5, SOP-QP-001, SOP-MR-001]               │
└──────────────┬──────────────────────────────────────┘
               │
    ┌──────────▼──────────────────────┐
    │     지원 프로세스 (§6)           │
    │  자원·인적자원·인프라·작업환경  │
    │  [SOP-TRN-001, SOP-CAL-001]     │
    └──────────┬──────────────────────┘
               │
┌──────────────▼──────────────────────────────────────┐
│              제품 실현 프로세스 (§7)                  │
│                                                      │
│  설계·개발 → 구매 → 제조 → 검사·시험 → 출하          │
│  [설계개발_프로세스, SOP-SUP-001, SOP-MFG-001,       │
│   SOP-VAL-001, SOP-IQ-001]                          │
│                                                      │
│  위험관리 ←──────────────────────── (전 단계 연계)   │
│  [ISO14971 SOP]                                      │
└──────────────┬──────────────────────────────────────┘
               │
┌──────────────▼──────────────────────────────────────┐
│         측정·분석·개선 (§8)                           │
│  내부감사 → 부적합관리 → CAPA → 시판후감시            │
│  [SOP-IA-001, SOP-NC-001, SOP-CAPA-001, SOP-PMS-001]│
└─────────────────────────────────────────────────────┘
```

### 3.2 프로세스 입출력 요약

| 프로세스 | 주요 입력 | 주요 출력 | 참조 문서 |
|---|---|---|---|
| 경영책임 | 규제·고객·시장 입력, 자원 가용성 | 품질정책·목표, 자원 배정, 경영검토 결과 | QM-001 §5, SOP-QP-001, SOP-MR-001 |
| 설계·개발 | 고객 요구사항, 규제 요구, 위험 입력 | DHF, 설계 사양, V&V 보고서 | 설계개발_프로세스, SOP-DT-001 |
| 구매·공급자 | 구매 요구사항, 공급자 평가 기준 | 검수 기록, 승인 공급자 목록 | SOP-SUP-001 |
| 제조 | 작업지시, 자재, 환경 기준 | 완제품, DHR, 검사 기록 | SOP-MFG-001 |
| 검사·검증 | 수용 기준, 교정 장비 | 시험 성적서, 출하 승인 | SOP-VAL-001, SOP-CAL-001 |
| CAPA | 부적합, 고객 불만, 감사 발견사항 | 시정·예방 조치 기록 | SOP-CAPA-001 |
| 시판후 감시 | 시장 불만, 부작용 보고 | FSCA, PSUR, 위험 갱신 | SOP-PMS-001 |

---

## 4. 문서화 체계

### 4.1 문서 계층

```
레벨 1: 품질매뉴얼 (QM-001) — 최상위 정책
레벨 2: SOP / 절차서 — 프로세스 수행 방법
레벨 3: 작업지시서·양식(Form) — 세부 실행
레벨 4: 기록 — 적합성 증거
```

### 4.2 핵심 문서 목록

| 문서 ID | 제목 | 조항 |
|---|---|---|
| QM-001 | 품질매뉴얼 | §4.2.2, §5.1~§5.6 |
| SOP-DOC-001 | 문서·기록관리 절차 | §4.2.4, §4.2.5 |
| SOP-QP-001 | 품질정책 및 목표관리 | §5.1, §5.3, §5.4.1, §5.4.2 |
| SOP-MR-001 | 경영검토 절차 | §5.6 |
| SOP-RA-002 | 책임권한 및 내부소통 절차 | §5.5.1, §5.5.2, §5.5.3 |
| PRO-CRP-001 | 고객관련 프로세스 절차 | §5.2, §7.2 |
| SOP-CC-001 | 변경통제 절차 | §4.2.4, §5.4.2, §7.3.9 |
| F-QP-001 | 품질목표 및 KPI 추적표 | §5.4.1, §4.2.5 |
| F-RA-001 | 책임권한 매트릭스 | §5.5.1 |
| F-RA-003 | 내부소통 회의록 | §5.5.3 |
| SOP-TRN-001 | 교육훈련 절차 | §6.2 |
| SOP-CAL-001 | 교정관리 절차 | §7.6 |
| 설계개발_프로세스 | 설계·개발 관리 프로세스 | §7.3 |
| SOP-DT-001 | 설계이전 절차 | §7.3.8 |
| SOP-SUP-001 | 공급자 관리 절차 | §7.4 |
| SOP-MFG-001 | 제조공정관리 절차 | §7.5 |
| SOP-VAL-001 | SW 검증·밸리데이션 절차 | §7.3.6, §7.3.7 |
| SOP-IQ-001 | 설치검증·수용시험 절차 | §7.5.3 |
| SOP-IA-001 | 내부감사 절차 | §8.2.4 |
| SOP-NC-001 | 부적합제품관리 절차 | §8.3 |
| SOP-CAPA-001 | 시정·예방조치 절차 | §8.5.2, §8.5.3 |
| PRO-DA-001 | 데이터분석 절차 | §8.4 |
| SOP-PMS-001 | 불만처리·부작용보고 절차 | §8.2.1, §8.2.2, §8.2.3 |
| SOP-FSCA-001 | 현장안전시정조치 절차 | §8.2.3 |

---

## 5. 경영 책임 (Management Responsibility)

> 본 장은 ISO 13485:2016 §5.1·§5.2·§5.3·§5.4 본문 요구를 매뉴얼 차원에서 정착시키고, 절차서·양식·기록의 폐쇄루프(policy → objective → KPI → review → CAPA → policy 갱신)를 명시한다. 세부 절차는 SOP-QP-001 / SOP-MR-001 / PRO-CRP-001 / SOP-CC-001 / SOP-RA-002에 위임한다.

### 5.1 경영의지 (Management Commitment) — ISO 13485:2016 §5.1

#### 5.1.1 목적
최고경영자(CEO)가 QMS의 개발·실행·유효성 유지에 대한 의지를 객관적 증거로 입증하고, 규제 요구·자원·내부 소통·경영검토 채널을 확보한다. (ISO 13485:2016 §5.1 a)~e), FDA QMSR 21 CFR §820.20(a), EU MDR Art.10(9))

#### 5.1.2 책임 (RACI 요약 — 세부는 §6.2)

| 활동 | CEO | QMR / QA Director | 부서장 | 외부 규제 채널 |
|---|:---:|:---:|:---:|:---:|
| 품질정책 승인 | A/R | C | I | I |
| 자원·예산 배정 | A | R | C | — |
| 규제 인식 채널 운영 | A | R | C | I (RA Lead) |
| 경영검토 주재 | A | R | C | — |
| 내부 소통(QMS 중요성) | A | R | R | I |

> R=실행, A=최종책임, C=협의, I=통보.

#### 5.1.3 입증 증빙 및 KPI

| 요구(§5.1) | 매뉴얼 응답 | 증빙(기록) | KPI / 목표값 | 검토 주기 |
|---|---|---|---|---|
| a) QMS 중요성 소통 | 분기 1회 CEO Memo + 전사 회의 의제에 상시 항목 | F-RA-003 내부소통 회의록 | 전사 도달률 ≥ 95% | 분기 |
| b) 품질정책 수립 | §5.3 정책 본문 | QM-001 §5.3 + SOP-QP-001 §5 | 정책 연 1회 재검토 100% | 연 1회 |
| c) 품질목표 수립 보장 | §5.4.1 + F-QP-001 | F-QP-001 분기 추적표 | KPI 10개 모두 측정·기록 | 분기 |
| d) 경영검토 실시 | SOP-MR-001 | F-MR-001 경영검토 입출력 양식 | 연 1회 이상(이슈 #226) | 연 1회 |
| e) 자원 가용성 | 예산·인력 계획 | 인사·재무 시스템 + F-RA-001 | 미충원 직무 ≤ 1% | 분기 |

#### 5.1.4 외부 규제 인지 채널 (Regulatory Intelligence)

| 채널 | 범위 | 모니터링 주기 | 책임 |
|---|---|---|---|
| MFDS 공식 고시·민원실 RSS | 의료기기법·디지털의료제품법 | 주 1회 | RA Lead |
| FDA Federal Register | QMSR·SaMD·Cybersecurity | 주 1회 | RA Lead |
| EUR-Lex / MDCG | MDR·AI Act | 주 1회 | PRRC |
| ISO·IEC 표준 갱신 모니터 | ISO 13485·14971·62304·62366·60601 | 분기 | QA Director |
| 일일리서치 로그 | 위 채널 통합 정리 | 매일 | QMS-Bot |

> 변경 식별 시 SOP-CC-001 변경통제로 즉시 진입. 5영업일 내 영향평가 시드.

### 5.2 고객 중심 (Customer Focus) — ISO 13485:2016 §5.2

#### 5.2.1 목적
고객·환자·사용자 요구사항과 적용 가능한 규제 요구사항을 결정·검토하고 충족하도록 보장한다. (ISO 13485:2016 §5.2, FDA QMSR 21 CFR §820.20(c) 매핑, EU MDR Art.10(2) 환자 안전 우선원칙)

#### 5.2.2 위임 절차
- 고객 요구사항 결정·검토·소통: **PRO-CRP-001** (이슈 #230)
- 규제 요구사항 수집: §5.1.4 외부 규제 인지 채널
- 시장 피드백·불만: SOP-PMS-001

#### 5.2.3 매뉴얼 차원의 보장 사항

| 항목 | 요구 | 매뉴얼 응답 |
|---|---|---|
| 사용자 요구사항 수집 | 임상 인풋·필드 피드백 | PRO-CRP-001 §6 입력 → 설계개발 §7.3.2 입력으로 폐쇄 |
| 의도된 사용 환경 | 진단방사선실·이동검진차량 | DHF 환경조건 + F-ENV-001 |
| 환자 안전 | ISO 14971 위험관리 연계 | 7장 위험관리파일 |
| 고객 만족 측정 | 만족도·불만 분석 | F-QP-001 KPI #6, #7 |

#### 5.2.4 KPI / 검토 주기

| KPI | 목표 | 출처 | 검토 |
|---|---|---|---|
| 고객 불만 초동 대응 10영업일 | 100% | SOP-PMS-001 기록 | 분기 |
| 연간 만족도 평균 | ≥ 4.0/5.0 | F-QP-001 KPI #7 | 연 |
| 규제 미준수로 인한 출하 보류 | 0건 | NC 기록 | 분기 |

### 5.3 품질방침 (Quality Policy) — ISO 13485:2016 §5.3

#### 5.3.1 품질방침 선언문 (Quality Policy Statement)

> **(주)에이치앤아비즈 품질방침**  
> 우리는 의료용 X-ray 영상진단 기기의 **안전성·성능·규제 적합성**을 최우선으로 한다.  
> 이를 위해 우리는 다음을 약속한다.  
> 1. **고객·환자 보호:** 모든 결정에서 환자 안전과 임상 유효성을 최우선 가치로 둔다.  
> 2. **규제 준수:** ISO 13485:2016, FDA QMSR(2026-02-02 발효), EU MDR 2017/745, MFDS 의료기기 제조 및 품질관리 기준, 진단용 방사선 안전관리규칙(보건복지부령 제1185호)을 포함한 모든 적용 규제를 준수한다.  
> 3. **품질경영시스템 유효성 유지:** ISO 13485:2016 §5.1·§5.3·§5.6 요구에 따라 QMS의 적합성·적절성·유효성을 지속적으로 유지·개선한다.  
> 4. **위험기반 사고:** ISO 14971에 따라 제품 수명주기 전반에 걸쳐 위험을 식별·관리한다.  
> 5. **인적 역량:** 모든 인원이 자기 업무가 환자 안전에 미치는 영향을 이해하도록 교육·소통한다.

#### 5.3.2 요구 적합성 점검 (§5.3 a)~e))

| §5.3 요구 | 본 정책에서 응답 위치 |
|---|---|
| a) 조직의 목적에 적합 | 선언문 도입·약속 1 |
| b) 요구사항 충족 및 QMS 유효성 유지 의지 | 약속 2, 3 |
| c) 품질목표 수립·검토의 틀 제공 | §5.4.1과 매핑 |
| d) 조직 내 소통·이해 | §5.3.3 소통 절차 |
| e) 지속적 적절성 검토 | §5.3.4 재검토 주기 |

#### 5.3.3 소통·이해 보장 절차
1. 신규 입사자 오리엔테이션에서 정책 서명 동의 (SOP-TRN-001 §4)
2. 전 직원 게시판·인트라넷 상시 게시 (다국어 — 한/영)
3. 분기 전사 회의 의제에 정책 인용 1회 이상
4. 외부 이해관계자(공급자·심사기관): 계약서·홈페이지 게시

기록: F-RA-003 내부소통 회의록, 교육 이수 기록(F-TRN-001).

#### 5.3.4 재검토 및 개정
- **주기:** 연 1회 이상 경영검토(SOP-MR-001) 안건으로 상정.
- **트리거:** 사업영역·규제·제품 카테고리 중요 변경 시 즉시.
- **변경통제:** SOP-CC-001을 통해 영향평가 → CEO 승인 → 전사 재소통.
- **KPI:** 정책 연 1회 재검토 100% (F-QP-001).

### 5.4 계획 (Planning) — ISO 13485:2016 §5.4

#### 5.4.1 품질목표 (Quality Objectives) — §5.4.1

##### 5.4.1.1 목적
최고경영자는 조직 내 관련 기능·계층에서 측정 가능한 품질목표를 수립·유지하도록 보장한다. 품질목표는 품질방침과 정합되고 제품 요구사항 충족에 필요한 것을 포함한다.

##### 5.4.1.2 폐쇄루프 (Policy → Objective → KPI → KRA)

```
QM-001 §5.3 품질방침
   │
   ├─▶ §5.4.1 기능별 품질목표 (F-QP-001 10개 KPI)
   │      │
   │      ├─▶ 부서 KPI 분기 추적 (F-QP-001 Q1~Q4)
   │      │
   │      └─▶ 개인 KRA (성과관리 시스템 — HR)
   │             │
   │             └─▶ 교육·평가 (SOP-TRN-001 §6)
   │
   └─▶ §5.6 경영검토 입력 → 정책·목표 갱신
```

##### 5.4.1.3 표준 품질목표 (F-QP-001 §5.4.1 행 1~10)

| # | 기능 | 목표 | KPI | 목표값 |
|---|---|---|---|---|
| 1 | QA | 내부감사 부적합 감소 | 부적합 건수 | ≤ 5건/년 |
| 2 | QA | CAPA 적시 완료 | 30일 내 완료율 | ≥ 90% |
| 3 | 설계 | 변경 통제 준수 | CCB 이탈 건수 | 0 |
| 4 | 제조 | 출하 검사 합격률 | 합격률 | ≥ 98% |
| 5 | 제조 | 공정 불량률 | 불량률 | ≤ 1% |
| 6 | CS | 불만 초동 10일 | 적시 대응률 | 100% |
| 7 | CS | 고객만족도 | 평균 점수 | ≥ 4.0/5.0 |
| 8 | SW | Critical CVE 30일 패치 | 패치율 | 100% |
| 9 | 구매 | 공급자 평가 완료 | 완료율 | 100% |
| 10 | HR | 필수 교육 이수 | 이수율 | ≥ 95% |

> 양식 전체: `F-QP-001 §5.4.1 기능별 품질목표 추적`. 분기·연간 검토 서명란·CAPA 연계 컬럼 포함.

##### 5.4.1.4 검토 주기 / 책임

| 활동 | 주기 | 책임 | 기록 |
|---|---|---|---|
| 분기 KPI 실적 입력 | 분기말 +10영업일 | 각 기능 부서장 | F-QP-001 Q열 |
| 분기 검토 회의 | 분기 종료 후 1개월 내 | QMR | F-RA-003 |
| 연간 목표 재설정 | 회계연도 종료 후 | CEO + QMR | 경영검토 의사록 |
| 미달 KPI CAPA 발행 | 분기 검토 직후 | QA Director | SOP-CAPA-001 |

#### 5.4.2 QMS 변경 계획 — §5.4.2

##### 5.4.2.1 목적
QMS 변경 시 그 유효성이 유지되도록 계획한다. (ISO 13485:2016 §5.4.2 a) QMS 변경의 무결성 b) 자원 가용성)

##### 5.4.2.2 트리거 (변경통제 진입 조건)
1. 표준 개정(ISO 13485, ISO 14971, IEC 62304/62366, IEC 60601 시리즈)
2. 법령·고시 개정(MFDS, FDA QMSR, EU MDR, EU AI Act, 진단방사선규칙)
3. 조직 구조 변경(M&A, 역할 통폐합)
4. 제품 카테고리·등급 변경
5. 핵심 외주(공급자·시험소·CMO) 변경
6. CAPA·경영검토·내부감사 결과로 도출된 시스템 변경 권고

##### 5.4.2.3 절차 위임 및 영향평가 매트릭스

| 단계 | 절차 | 출력 |
|---|---|---|
| 변경 식별 | SOP-CC-001 §5.1 | 변경요청서(F-CC-001) |
| 영향평가 | SOP-CC-001 §5.3 + 본 매뉴얼 §5.4.2.4 | 영향평가서(F-CC-002) |
| 승인 | CCB → CEO(중대 변경 시) | 승인기록(F-CC-003) |
| 실행·검증 | 부서별 실행 → 내부감사 | 실행기록(F-CC-004) |
| 폐쇄 | 차기 경영검토 보고 | 변경 종료(F-CC-005) |

##### 5.4.2.4 매뉴얼 차원 영향평가 체크리스트

| 영역 | 확인 사항 | 영향 시 갱신 대상 |
|---|---|---|
| 적용 범위 (§2) | 제품·시장 변경 여부 | QM-001 §2, 적합성인정 패키지 |
| 정책 (§5.3) | 정책 문구 적합성 | QM-001 §5.3, 전사 재소통 |
| 목표 (§5.4.1) | KPI 측정 가능성·관련성 | F-QP-001 행 추가/삭제 |
| 책임·권한 (§5.5) | 신규/폐지 직무 | F-RA-001, JD |
| 자원 (§6.1) | 인력·인프라·예산 | 예산 계획·인력 계획 |
| 외부 인터페이스 | 규제기관·공급자 통보 의무 | 통보·계약 갱신 |

##### 5.4.2.5 KPI / 검토 주기

| KPI | 목표 | 주기 |
|---|---|---|
| 표준·법령 갱신 인지 후 영향평가 시드 시한 | ≤ 5영업일 | 매월 |
| 변경통제 절차 이탈 건수 | 0 | 분기 (F-QP-001 KPI #3) |
| QMS 변경의 사후 부적합 발생률 | 0 | 분기 |

### 5.5 책임·권한·소통 — ISO 13485:2016 §5.5 (요약)

세부는 §6 및 SOP-RA-002 / F-RA-001 / F-RA-002 / F-RA-003 참조.

| §5.5 요구 | 매뉴얼 응답 | 절차/양식 |
|---|---|---|
| §5.5.1 책임·권한 정의·문서화·소통 | §6.1 RACI + F-RA-001 매트릭스 | SOP-RA-002, F-RA-001 |
| §5.5.2 경영대리인(QMR) 지명 | §6.1 표 — QMR 지명 | F-RA-002 MR/PRRC 지명서 |
| §5.5.3 내부 소통 | §5.1.3 e), §5.3.3, 전사 회의·게시판 | F-RA-003 내부소통 회의록 |

### 5.6 경영검토 (Management Review) — 위임

세부 절차: **SOP-MR-001**. 입출력 양식: **F-MR-001 경영검토 입출력양식**(이슈 #226).
- 주기: 연 1회 이상 + 중대 변경 시 임시.
- 입력 항목: §5.1.4 규제 변경, §5.4.1 KPI 실적, 내부감사·CAPA·고객 피드백·시판후 감시·공급자 성과·변경 결과.
- 출력 항목: 정책·목표 갱신, 자원 결정, QMS 개선 조치.

---

## 6. 조직 및 책임

### 6.1 책임 및 권한 (RACI 요약)

| 역할 | 책임 | 참조 |
|---|---|---|
| 대표이사 (CEO) | 품질정책 승인, 자원 제공, 경영의지 표명, 경영검토 주재 | §5.1·§5.3·§5.6 |
| 품질경영대리인 (MR / QMR) | QMS 유지·보고, 규제기관 소통 창구, §5 폐쇄루프 운영 | §5.5.2 |
| PRRC (EU) | EU MDR 적합성 유지 책임자 | EU MDR Art.15 |
| QA Director | 내부감사, CAPA, 문서관리 총괄, F-QP-001 운영 | §8.2.4, §8.5 |
| R&D Lead | 설계개발, V&V, DHF 유지 | §7.3 |
| RA Lead | 규제전략, 인허가 신청, 시판후 감시, 외부 규제 채널 모니터링 | §5.1.4, §8.2.1~8.2.3 |
| 제조 Manager | 제조공정, 교정, 공급자 관리 | §7.4, §7.5, §7.6 |
| 각 기능 부서장 | F-QP-001 분기 KPI 입력·미달 시 시정 발의 | §5.4.1 |

세부 역할기술서: `JD-RA-001`, `PRRC_역할_및_한미_대응자_매핑`, F-RA-001 매트릭스.

### 6.2 §5 RACI 매트릭스 (활동 단위)

| 활동 | CEO | QMR | QA Dir | RA Lead | 부서장 | 전 직원 |
|---|:---:|:---:|:---:|:---:|:---:|:---:|
| 품질정책 수립·승인 | A | R | C | C | I | I |
| 정책 전사 소통 | A | R | C | I | R | I |
| 외부 규제 인지 (§5.1.4) | A | C | C | R | I | — |
| 품질목표 설정 | A | R | C | C | R | I |
| KPI 분기 추적 (F-QP-001) | I | A | R | C | R | I |
| QMS 변경 계획 (§5.4.2) | A | R | C | C | C | I |
| 경영검토 주재 | A/R | R | C | C | C | I |
| 미달 KPI CAPA 발행 | I | A | R | C | R | — |

> R=실행, A=최종책임, C=협의, I=통보.

---

## 7. 예외 및 기록보관

- 본 매뉴얼의 예외 적용은 QA Director 승인 후 `SOP-CC-001` 변경통제 절차를 따른다.
- 품질매뉴얼 보관기간: **SOP-DOC-001 §6.4 보존기한 표**(기록 유형별 정의)에 따라 운영한다. 매뉴얼 자체의 별도 보존기간은 본 매뉴얼에서 단일 사실로 단정하지 않으며, MFDS 의료기기 제조 및 품질관리 기준 고시 본문에서 품질매뉴얼 자체의 보관기간 조항을 직접 확인하여 SOP-DOC-001 §6.4에 반영하는 후속작업으로 위임한다(audit #911 후속). v0.3에서 임시 기재한 "5년(MFDS GMP 기준)" 표현은 1차 출처 미확인으로 본 v0.5에서 삭제·위임화.
- ISO 13485 개정 시 1년 이내 본 매뉴얼 갱신.
- F-QP-001, F-RA-001, F-RA-003, F-MR-001 등 §5 기록은 SOP-DOC-001 §7에 따라 보존.

---

## 8. 적대적 자기검토 (Adversarial Self-Review)

> **검토 관점:** "방침이 절차로 연결되지 않는 chain-break", "KPI가 정책 약속과 무관한 vanity metric", "RACI 공백/중복", "기록 미발생".

| # | 잠재 결함 | 점검 결과 |
|---|---|---|
| 1 | §5.3 정책 약속이 §5.4.1 KPI로 연결되지 않음 | 약속 1(환자 보호) → KPI #6/#7; 약속 2(규제) → KPI #3/#8; 약속 3(QMS 유효성) → KPI #1/#2; 약속 4(위험기반) → KPI #5/#8; 약속 5(역량) → KPI #10 — 체인 무결성 확인 |
| 2 | §5.1.4 규제 채널이 변경통제로 폐쇄되지 않음 | §5.1.4 → SOP-CC-001 진입 명시(5영업일 시한) — 연결됨 |
| 3 | 경영검토 입력에 §5.4.1 미반영 | §5.6 입력 항목 명시 — 연결됨 |
| 4 | F-QP-001 미달 시 CAPA 미발행 | §5.4.1.4 마지막 행 — 명시됨 |
| 5 | RACI 공백(아무도 책임지지 않는 활동) | §6.2 매트릭스 — 모든 활동에 A 1명 — 공백 없음 |
| 6 | QMS 변경(§5.4.2) 트리거 중 외주·공급자 누락 | §5.4.2.2 #5에 포함 — 포함 |
| 7 | 매뉴얼 §5와 SOP-QP-001 §5 중복 | 매뉴얼은 정책·구조, SOP는 양식 운영·승인 흐름 — 역할 분리 |

> 후속(추적): CHK-ISO13485-001 §5 항목 갱신. MFDS 별표2 보관기간 1차 출처 확인 후 SOP-DOC-001 §6.4에 반영(audit #911 위임 — 별도 plan 이슈로 분리 시드).

---

## 9. 개정 이력

| 버전 | 일자 | 변경 내용 | 작성자 |
|---|---|---|---|
| v0.3 | 2026-06-15 | 신규 작성 — §4.2.2 갭 해소 | QMS-Bot |
| v0.4 | 2026-06-23 | §5.1~§5.4 통합 보강(이슈 #232) — 경영의지·고객중심·정책·계획·RACI·KPI 폐쇄루프·적대적 자기검토 추가 | QMS-Bot |
| v0.5 | 2026-06-24 | audit #911 §7 품질매뉴얼 보관기간 단정 표현 제거 → SOP-DOC-001 §6.4 보존기한 표 위임화, 1차 출처 재확인 후속작업으로 명확화 | QMS-Bot |
