---
doc-id: ISO14971_프로세스_상세
title: "ISO 14971:2019 위험관리 프로세스 상세 (v0.4)"
type: Guide
version: v0.4
status: draft
category: 07_위험관리_ISO14971
purpose: "ISO 14971:2019 위험관리 프로세스 상세 (v0.4) 관련 문서"
applicable: [EU MDR 2017/745, EU MDR GSPR, EU MDR PRRC, FDA QMSR, FDA SBOM, IEC60601-1, IEC60601-2-54, IEC62304, IEC62366-1, IEC81001-5-1, ISO13485:2016, ISO14971:2019, MFDS]
forms: [F-RM-001, F-RM-002, F-RM-003]
related-issues: [7, 8, 21, 58]
owner: 설계개발 책임자
last-review: 2026-07-19
review-due: 2027-07-19
---

# ISO 14971:2019 위험관리 프로세스 상세 (v0.4)

> v0.2 — 2026-05-05: 절차 흐름도 추가, F-RM-002/003 양식 추가, X-ray 시스템 적용예시 확대, 판정기준·산출물 상세화, 교차참조 보강

## 1. 목적 및 범위
본 문서는 `위험관리_개요.md` 의 상위 구조를 실행 단위까지 분해한다. 의료용 X-ray 시스템/detector/SW 전 수명주기에 적용.

## 2. 프로세스 단계별 흐름도

```
┌──────────────────────────────────────────────────────────────┐
│         ISO 14971 위험관리 프로세스 — 실행 흐름                  │
├──────────────────────────────────────────────────────────────┤
│                                                              │
│  ┌─────────────────────────────────────┐                     │
│  │ 입력: 제품 기획서, 설계입력, 선행기기│                     │
│  │       임상 데이터, 규제 요건         │                     │
│  └────────────────┬────────────────────┘                     │
│                   ▼                                          │
│  [1] 위험관리 계획 수립 (Cl.4.4)                              │
│       산출물: 위험관리 계획서 (F-RM-002)                       │
│       판정: 품질책임자 승인 → 미승인 시 보완 후 재검토          │
│                   │                                          │
│                   ▼                                          │
│  [2] 의도된 용도 기술 (Cl.5.2)                                │
│       산출물: Intended Use Statement                          │
│       포함: 환자군, 사용환경, 사용자, 신체접촉부               │
│       X-ray: 촬영/투시 모드, 소아/성인, 이동형/고정형          │
│                   │                                          │
│                   ▼                                          │
│  [3] 안전 관련 특성 식별 (Cl.5.3)                             │
│       방법: ISO/TR 24971 Annex A 체크리스트                    │
│       X-ray 특성: 방사선 출력, 고전압, 기계적 이동,            │
│         영상처리 SW, 네트워크 연결, AI/ML 구성요소              │
│                   │                                          │
│                   ▼                                          │
│  [4] 위해요인 식별 (Cl.5.4)                                   │
│       방법: PHA + FMEA + FTA (복합 적용)                       │
│       산출물: 위해요인 목록 (Hazard → Situation → Harm)        │
│       X-ray 카테고리: RAD, EM, SW, UE, BIO, CYB               │
│                   │                                          │
│                   ▼                                          │
│  [5] 위험 추정 (Cl.5.5)                                      │
│       S(심각성) × P(발생가능성) → 초기 위험등급                 │
│       P = P1(위험상황 발생) × P2(위해 발생)                     │
│       산출물: 위해요인 분석표 (F-RM-001, 개요.md §6)           │
│                   │                                          │
│                   ▼                                          │
│  [6] 위험 평가 (Cl.6)                                        │
│       매트릭스 적용 (개요.md §3)                               │
│       판정: U/H → [7], M → ALARP 검토 후 [7] 또는 수용        │
│              L → 수용 → [9]                                   │
│                   │                                          │
│         ┌─────────┴─────────┐                                │
│         ▼                   ▼                                │
│     수용 가능          수용 불가/ALARP                         │
│         │                   │                                │
│         │                   ▼                                │
│         │   [7] 위험 통제 (Cl.7)                              │
│         │       ① 본질안전 설계                               │
│         │       ② 보호수단 (인터록, 차폐, 이중화)              │
│         │       ③ 안전 정보 제공                              │
│         │       산출물: 통제 조치 명세 + 검증 계획              │
│         │                   │                                │
│         │                   ▼                                │
│         │   [7a] 통제 조치 구현·검증 (Cl.7.2)                  │
│         │       방법: V&V, 시뮬레이션, 시험                    │
│         │       판정: 통제 유효 → [8], 무효 → [7] 재설계       │
│         │                   │                                │
│         │                   ▼                                │
│         │   [7b] 신규 위해 확인 (Cl.7.5)                      │
│         │       통제 조치가 새 위해 유발? → YES → [4]          │
│         │                   │ NO                             │
│         │                   ▼                                │
│         │   [7c] 위험 통제 완전성 확인 (Cl.7.6)                │
│         │       모든 식별 위해에 통제가 적용되었는가? → NO → [7]│
│         │                   │ YES                            │
│         │                   ▼                                │
│         │   [7d] 개별 잔여위험 평가 (Cl.7.3) → 편익-위험(7.4)   │
│         │                   │                                │
│         │                   ▼                                │
│         │   [8] 전체 잔여위험 평가 (Cl.8)                     │
│         │       개별 잔여위험 수용? → NO → 편익-위험 분석       │
│         │       전체 잔여위험 수용? → NO → [7] 추가 통제       │
│         │                   │ YES                            │
│         └────────┬──────────┘                                │
│                  ▼                                           │
│  [9] 위험관리 보고서 (Cl.9)                                   │
│       산출물: 위험관리 보고서 (F-RM-003)                       │
│       판정: 위험관리 계획 완료 확인, RMF 완전성, 릴리스 가부    │
│                  │                                           │
│                  ▼                                           │
│  [10] 생산·시판후 활동 (Cl.10)                                │
│       PMS → 신규 위해요인 → [4] 회귀                          │
│       CAPA/FSCA → 위험 재평가 → RMF 갱신                      │
│                                                              │
└──────────────────────────────────────────────────────────────┘
```

## 3. 프로세스 단계별 산출물·판정기준

### 3.1 위험관리 계획 (Clause 4.4)

**필수 요소:**
- 적용 범위(제품·구성·수명주기 단계)
- 역할·책임(R&D, RA, QA, PMS, PRRC 연계)
- 위험 수용 기준 (조직 정책 기반, 객관적 근거 필요)
- 검증 활동 및 결과 편익-위험 분석 방법
- 시판후 정보 수집·검토 주기

**X-ray 시스템 특화 고려:**
- 방사선량 한계 (환자·종사자 선량 기준)
- 고전압·전자파(EMC) 안전
- 영상 신뢰도 (아티팩트, 해상도, AI 보조진단 정확도)
- 사이버보안 위협 (DICOM/네트워크 취약점)
- AI/ML 성능 드리프트 모니터링

**판정기준:** 품질책임자(QMR) 또는 PRRC 서명 승인. 위험 수용 기준이 경영진 승인 정책과 정합하지 않으면 반려.

### 3.2 위험 분석 (Clause 5)

| 단계 | 활동 | 산출물 | X-ray 적용예시 |
|------|------|--------|---------------|
| 5.2 | Intended Use 기술 | IU Statement | 성인/소아 진단촬영, 투시, 이동형 수술장 사용 |
| 5.3 | 안전특성 식별 | TR 24971 Annex A 체크리스트 | 방사선, 전기, 기계, SW, 생체적합성, EMC |
| 5.4 | 위해요인 식별 | Hazard List | RAD-01~05, EM-01~03, SW-01~04, UE-01~02 |
| 5.5 | 위험 추정 | 위해요인 분석표 (F-RM-001) | S/P 등급 부여, 초기 위험등급 산출 |

**P(발생가능성) 분해 원칙:**
- P1: 위험상황(Hazardous Situation) 발생 확률
- P2: 위험상황 → 위해(Harm) 전이 확률
- P = P1 × P2 → 위험 매트릭스의 P 등급으로 변환

### 3.3 위험 평가 (Clause 6)

평가 매트릭스는 `위험관리_개요.md §3`의 5×5 매트릭스 적용.

**판정 결과별 후속 조치:**

| 등급 | 판정 | 후속 조치 | 문서화 요건 |
|------|------|-----------|------------|
| U | 수용 불가 | 반드시 위험 저감 후 재평가 | 통제 조치 명세 + 검증 기록 |
| H | ALARP 필요 | 편익-위험 분석 후 조건부 수용 | 편익-위험 분석서 (임상 근거 포함) |
| M | ALARP 검토 | 저감 가능 여부 검토, ALARP 입증 | ALARP 검토 기록 |
| L | 수용 가능 | 잔여위험으로 기록, PMS 모니터링 | F-RM-001 잔여위험 란 |

### 3.4 위험 통제 (Clause 7)

**우선순위 원칙:**
1. 본질안전 설계 (Inherent safety by design)
2. 보호수단 (방사선 차폐, 인터록, 하드웨어 리미터, 이중화)
3. 정보 제공 (경고·IFU·교육)

**X-ray 시스템 통제 수단 예시:**

| 위해요인 | ① 본질안전 설계 | ② 보호수단 | ③ 정보 제공 |
|----------|----------------|------------|-------------|
| RAD-01 과출력 | AEC 알고리즘 최적화 | SW 리미터, 인터록 | 선량 표시, 과노출 경고 |
| EM-01 감전 | 튜브 하우징 밀폐 설계 | 인터록, 접지, 누전차단기 | 고전압 경고표지 |
| SW-02 환자ID 불일치 | Worklist 자동 매칭 | Barcode/RFID 이중확인 | 수동확인 절차 IFU |
| SW-03 사이버공격 | 네트워크 분리 설계 | 암호화, RBAC, 방화벽 | 보안 사용가이드 |
| UE-01 조건 오선택 | 연령별 프리셋 자동추천 | 소아 모드 과노출 차단 | UI 경고, 교육 |

**통제 검증:** 각 통제 조치별 검증 방법(V&V 시험 번호, 시뮬레이션 ID, 분석 참조)을 F-RM-001에 기록. 통제 자체가 새로운 위해를 유발하지 않는지 확인(7.5). 위험 통제 완전성은 §7.6에서 별도 검증.

### 3.5 잔여위험 평가 및 편익-위험 (Cl.7.3 · 7.4 · 8)

**조항 구분 (ISO 14971:2019):**
- §7.3 *Residual risk evaluation* — 통제 조치 적용 후 **개별** 잔여위험을 위험수용 기준에 비추어 평가.
- §7.4 *Benefit-risk analysis* — 개별 잔여위험이 수용 기준을 초과할 때 의료적 편익과 비교하여 정당화.
- §8 *Evaluation of overall residual risk* — 모든 개별 잔여위험의 **합산 효과**를 평가하고 수용성 판정.

모든 통제 후 잔여위험이 수용 기준을 벗어나면 편익-위험 분석(§7.4)으로 정당화.

**편익-위험 분석 입력:**
- 임상평가 결과 (EU MDR CER / FDA Clinical Evidence)
- 유사 기기 데이터 (Predicate Device, Equivalent Device)
- 의학문헌 근거
- State of the Art 기술 수준

**전체 잔여위험(Overall Residual Risk) 평가:**
- 개별 잔여위험 합산 평가 — 상호작용 효과 고려
- 수용 불가 시 추가 통제 또는 설계 변경

### 3.6 위험관리 검토 (Clause 9)

릴리스 전 위험관리 보고서(F-RM-003) 작성. 아래 항목 확인:
- 위험관리 계획의 모든 활동 완료 여부
- 위험관리 파일(RMF) 완전성
- 편익-위험 수용성 최종 판단
- 시판후 정보 수집 계획 운영 준비 확인

### 3.7 생산·시판후 활동 (Clause 10)

| 활동 | 내용 | 주기 | 담당 |
|------|------|------|------|
| 10.1 총칙(General) | 생산·시판후 활동 체계 수립(정보수집·검토·조치 프로세스 정의) | 1회(체계 수립) | QA |
| 10.2 정보 수집 | PMS, PMCF, 불만, Vigilance, 문헌, 규제 경보 | 상시 | PMS |
| 10.3 정보 검토 | 이전 추정과 비교, 새 위해요인 여부 | 분기 | QA/RA |
| 10.4 조치 | 위험 재평가, 통제 변경, 기술문서 개정, CAPA 환류(근본원인 → 위험분석 갱신 → RMF 개정) 포함 | 사안별 | R&D/QA |

> **정정 (audit #983, 2026-07-19):** 기존 표는 ISO 14971:2019 Clause 10 하위조항을 "10.1=정보수집/10.2=정보검토/10.3=조치"로 한 단계씩 밀려 배정하고, 존재하지 않는 "10.4=CAPA환류"를 신설했던 오류(off-by-one). 공식 구조는 10.1 General/10.2 Information collection/10.3 Review of information/10.4 Actions(복수 독립 소스 + 슬로베니아 국가채택판 조항 제목 병기 교차확인). CAPA 환류는 10.4 Actions에 포함되는 활동으로 재배치.

## 4. 수용 기준 설정 가이드 (ISO/TR 24971 §5)

기준 수립 시 고려사항:
- 적용 가능 규제 (MFDS, FDA, EU MDR)
- 관련 국제 표준 (IEC 60601-1 Essential Performance)
- 일반인 위험 인식, 환자·사용자 기대치
- State of the Art 기술 수준

**주의:** "ALARP(As Low As Reasonably Practicable)" 표현은 ISO 14971:2019에서 삭제됨. 조직 고유 수용 기준으로 대체 필요. 본 프로젝트에서는 `위험관리_개요.md §3`의 5×5 매트릭스와 U/H/M/L 4단계 판정 체계를 적용.

## 5. RMF(위험관리 파일) 구성

| No. | 구성 문서 | 내용 | 담당 |
|-----|-----------|------|------|
| 1 | 위험관리 계획서 (F-RM-002) | 범위, 역할, 수용기준, 활동 계획 | RA/QA |
| 2 | 위해요인 분석표 (F-RM-001) | Hazard→Risk→Control→Residual | R&D+QA |
| 3 | 위험 통제 검증 기록 | 통제 조치 유효성 검증 결과 | R&D/V&V |
| 4 | FMEA/FTA 워크시트 | 고장모드영향분석/결함수분석 | R&D |
| 5 | 편익-위험 분석서 | H/U 등급 잔여위험 편익 입증 | RA |
| 6 | 위험관리 보고서 (F-RM-003) | 최종 종합 평가, 적합성 판정 | QA |
| 7 | 시판후 위험 추적 로그 | PMS 데이터 기반 재평가 기록 | PMS |

## 6. 양식: F-RM-002 위험관리 계획서 템플릿

### 6.1 일반 정보

| 항목 | 내용 |
|------|------|
| 문서번호 | RMP-[제품코드]-[연도]-[일련번호] |
| 제품명 | |
| 제품 분류 (Class) | □I □IIa □IIb □III (EU) / □I □II □III (FDA/KR) |
| 적용 수명주기 단계 | □설계·개발 □제조 □유통 □시판후 □단종 |
| 관련 규제 시장 | □한국(MFDS) □미국(FDA) □유럽(EU MDR) □기타: |
| 작성일 / 버전 | |

### 6.2 역할 및 책임

| 역할 | 담당자 | 위험관리 활동 내 책임 |
|------|--------|---------------------|
| 위험관리 책임자 | | 전체 프로세스 총괄, RMF 승인 |
| R&D 담당 | | 위해요인 식별, 통제 설계, 검증 |
| RA 담당 | | 규제 요건 반영, 편익-위험 근거 |
| QA 담당 | | 프로세스 준수 감시, 최종 검토 |
| PMS 담당 | | 시판후 정보 수집·검토 |
| PRRC (EU) | | 규제 적합성 확인 |

### 6.3 위험 수용 기준

위험 수용 기준은 `위험관리_개요.md §3` 매트릭스를 적용하며, 아래를 명시:

| 항목 | 기준 |
|------|------|
| 수용 불가(U) 처리 원칙 | 반드시 위험 저감 후 H 이하로 낮출 것 |
| ALARP(H/M) 판정 원칙 | 기술적·경제적 합리성 범위 내 최대 저감 |
| 편익-위험 분석 적용 조건 | H 등급 잔여위험 존재 시 필수 |
| 전체 잔여위험 평가 원칙 | 개별 수용 후에도 합산 평가 실시 |

### 6.4 위험관리 활동 계획

| 단계 | 활동 | 방법론 | 일정 | 산출물 |
|------|------|--------|------|--------|
| 분석 | 위해요인 식별 | PHA+FMEA | | Hazard List |
| 분석 | 위험 추정·평가 | 5×5 매트릭스 | | F-RM-001 |
| 통제 | 통제 수단 설계 | 3단계 우선순위 | | 통제 명세서 |
| 검증 | 통제 유효성 검증 | V&V, 시험 | | 검증 기록 |
| 평가 | 잔여위험·편익-위험 | 임상근거 기반 | | 편익-위험 분석서 |
| 검토 | 위험관리 검토 | RMF 완전성 점검 | | F-RM-003 |
| 시판후 | PMS 위험 추적 | 분기 검토 | | 추적 로그 |

### 6.5 시판후 정보 수집 계획

| 정보원 | 수집 방법 | 검토 주기 |
|--------|-----------|-----------|
| 불만·부작용 보고 | PMS DB 자동 수집 | 월 1회 |
| Vigilance/MAUDE/MFDS 안전정보 | 규제기관 검색 | 분기 |
| 의학문헌 | PubMed/Embase 검색 | 반기 |
| 공급자 품질 데이터 | 공급자 KPI | 분기 |
| 필드 서비스 데이터 | 서비스 리포트 | 월 1회 |

### 6.6 승인

| 구분 | 성명 | 서명 | 일자 |
|------|------|------|------|
| 작성자 | | | |
| 검토자 (QA) | | | |
| 승인자 (QMR/PRRC) | | | |

## 7. 양식: F-RM-003 위험관리 보고서 템플릿

### 7.1 개요

| 항목 | 내용 |
|------|------|
| 문서번호 | RMR-[제품코드]-[연도]-[일련번호] |
| 관련 위험관리 계획서 번호 | |
| 제품명 / 버전 | |
| 릴리스 마일스톤 | |
| 보고서 작성일 | |

### 7.2 위험관리 활동 완료 확인

| No. | 점검 항목 | 결과 | 근거 문서 |
|-----|-----------|------|-----------|
| 1 | 위험관리 계획의 모든 활동 완료 | □완료 □미완료 | |
| 2 | 모든 식별된 위해요인에 대해 위험 추정 완료 | □완료 □미완료 | F-RM-001 |
| 3 | U 등급 위험 0건 확인 (통제 후) | □확인 □미달 | |
| 4 | H 등급 잔여위험 편익-위험 분석 완료 | □완료 □해당없음 | |
| 5 | 모든 위험 통제 조치 검증 완료 | □완료 □미완료 | 검증 기록 |
| 6 | 통제 조치의 새 위해 유발 여부 확인 | □확인 □미확인 | |
| 7 | 전체 잔여위험(Overall) 수용 가능 | □수용 □미수용 | |
| 8 | 시판후 정보 수집 계획 수립 | □수립 □미수립 | |

### 7.3 위험 통계 요약

| 항목 | 건수 |
|------|------|
| 식별된 위해요인 총수 | |
| 초기 위험: U | |
| 초기 위험: H | |
| 초기 위험: M | |
| 초기 위험: L | |
| 잔여 위험: U (= 0이어야 함) | |
| 잔여 위험: H (편익-위험 분석 필수) | |
| 잔여 위험: M | |
| 잔여 위험: L | |

### 7.4 결론 및 릴리스 판정

| 구분 | 내용 |
|------|------|
| 종합 판정 | □릴리스 가능 □조건부 릴리스 □릴리스 불가 |
| 조건부 시 잔여 조치 | |
| 다음 검토 예정일 | |

### 7.5 승인

| 구분 | 성명 | 서명 | 일자 |
|------|------|------|------|
| 작성자 (R&D) | | | |
| 검토자 (RA) | | | |
| 승인자 (QMR) | | | |
| PRRC 확인 (EU 시장) | | | |

## 8. 정량 방법론 선택 지침 (ISO/TR 24971 Annex B)

| 방법 | 용도 | 프로젝트 적용 예 | 산출물 |
|------|------|------------------|--------|
| PHA | 개념 단계 위해 식별 | 제품 기획 초기 | 초기 Hazard List |
| FMEA (기능·설계·공정) | 단일 고장 영향 분석 | detector 센서 고장, 제조 공정 FMEA | FMEA 워크시트 |
| FTA | 복합 원인·최종 위해 추적 | 과노출 시나리오, AEC 고장 복합원인 | Fault Tree Diagram |
| HAZOP | 운영 편차 분석 | 워크플로·사용자 인터랙션 | HAZOP 워크시트 |
| STPA | 시스템 이론 기반 제어 상호작용 | SW·HW 통합 제어 분석(AI/ML 포함) | Control Structure + UCA |

**X-ray 프로젝트 권장 조합:**
- 설계 초기: PHA → 전체 위해요인 도출
- 설계 상세: 설계 FMEA (디텍터, HV Generator, SW) + FTA (과노출 시나리오)
- 제조: 공정 FMEA (조립, 교정, 출하시험)
- SW/AI: STPA (AI 판독 보조 시스템 제어 흐름)
- 사용성: HAZOP + IEC 62366-1 Use Error Analysis

## 9. 사이버보안 위험 통합 (IEC 81001-5-1 + AAMI TIR57)

**보안→안전 위험 변환 경로:**
```
사이버 위협 → 취약점 악용 → 보안 사고 → 안전 영향 평가
  (STRIDE/ATT&CK)         (CIA 영향)    (S/P 재추정)
```

**필수 활동:**
- Threat Modeling (STRIDE 또는 ATT&CK for Medical Devices)
- SBOM 기반 취약점 모니터링 및 패치 영향 재평가
- 보안 위험 → 안전 위험 변환 매핑 문서화
- 시판후 사이버보안 모니터링 → 위험 재평가 트리거

## 10. 다른 표준과의 연계

| 연계 표준 | 접점 | 본 문서 참조 |
|-----------|------|-------------|
| ISO 13485:2016 §7.1 | 제품실현 기획에 위험기반 접근 | §3 전체 |
| IEC 62304 §7(위험관리 프로세스) / §4.3(안전등급 결정) | SW 위험관리는 §7, SW 안전등급(Class A/B/C) 결정은 §4.3(§7 아님, §11 체크포인트와 정합) | §3.2, §8 |
| IEC 62366-1:2015/A1:2020 | Use Error → Hazardous Situation | §3.2 |
| IEC 60601-1 §4.2 | Essential Performance, Single Fault Safe | §3.4 |
| IEC 81001-5-1:2021 | 보안 위험 → 안전 위험 변환 | §9 |
| IEC/TR 60601-4-5 | Security capabilities for PEMS | §9 |
| ISO/IEC 23894:2023 | AI 관련 위험관리 가이던스 | §8 |
| EU MDR Annex I (GSPR) | 위험관리 통한 안전·성능 입증 | §3.5 |
| FDA QMSR | ISO 13485 전반에 위험기반 접근 | §3 전체 |

## 11. 실무 체크포인트

- [ ] 위험 수용 기준을 조직 품질 매뉴얼에 명문화하고 경영진 승인 획득
- [ ] Hazard Traceability Matrix를 설계입력·검증·시판후 데이터와 쌍방향 연결
- [ ] 편익-위험 분석은 임상평가(EU MDR CER) · Indications for Use(FDA) 와 정합
- [ ] 시판후 P/S 값 변경 시 RMF 개정 및 NB/FDA/MFDS 변경신고 여부 검토
- [ ] SW 안전성 클래스 변경(IEC 62304 §4.3)을 위험 재평가 트리거로 명시
- [ ] FMEA/FTA는 설계변경 시 갱신 — 변경통제(SOP-CC-001) 연계
- [ ] AI/ML 모델 재학습·버전 변경 시 위험 재평가 (SOP-AIGOV-001 연계)

## 12. 관련 문서

| 문서 | 연계 내용 |
|------|-----------|
| 07_위험관리/위험관리_개요.md | 위험 매트릭스, F-RM-001 양식, X-ray 위해요인 목록 |
| 03_설계/SOP-AIGOV-001 | AI 위해 분류표, 드리프트 위험관리 |
| 03_설계/IEC_81001-5-1_FDA_Cybersecurity_SW보안.md | 사이버보안 위험관리 상세 |
| 05_검사/X-ray_장비_안전성능_표준_매핑.md | 안전·성능 시험 항목 ↔ 위해요인 |
| 05_검사/IEC60601-2-54_형식시험_체크리스트.md | 형식시험 판정기준 ↔ 위험통제 검증 |
| 08_PMS/PMS_개요.md | 시판후 위험 재평가 |
| 02_QMS/SOP-CC-001 변경통제 절차 | 설계변경 → 위험 재평가 트리거 |
| 04_제조/공정_밸리데이션.md | 특수공정 위험평가 |
| 09_공급자/공급자_관리_개요.md | 공급망 위험 평가 |

## 13. 개정 이력

| 버전 | 일자 | 변경 내용 | 작성자 |
|------|------|-----------|--------|
| - | 2026-04-20 | 초안 작성 | holee9-automation |
| v0.2 | 2026-05-05 | 절차 흐름도, F-RM-002/003 양식, 판정기준 상세화, X-ray 적용예시 확대 | holee9-automation |

## 출처
- ISO 14971:2019 Medical devices — Application of risk management
- ISO/TR 24971:2020 Guidance on the application of ISO 14971
- BS EN ISO 14971:2019/A11:2021 (Annex ZA/ZB)
- AAMI TIR57:2016/(R)2023 Principles for medical device security — Risk management
- ISO/IEC 23894:2023 AI — Guidance on risk management
- 확인일: 2026-05-05

## 개정 이력

| 버전 | 일자 | 변경 내용 |
|------|------|-----------|
| v0.2 | 2026-05-05 | 절차 흐름도, F-RM-002/003 양식, X-ray 적용예시 확대 |
| v0.3 | 2026-06-22 | §2 흐름도 [7a]→Cl.7.2, [7b]→Cl.7.5 정정 + [7c] Cl.7.6 완전성·[7d] Cl.7.3/7.4 단계 분리. §3.4 본문 (7.6)→(7.5) 정정. §3.5 표제를 Cl.7.3·7.4·8로 명확화 — audit #907 |
| v0.4 | 2026-07-19 | §3.7 표 Clause 10 하위조항 시프트 정정(10.1~10.4 재배정, audit #983) + §10 표 'IEC 62304 §7=안전등급 결정' 오귀속 정정(§4.3으로, §11 체크포인트와 정합, audit #984) |
