---
doc-id: 위험관리_개요
title: "위험관리 — ISO 14971:2019 (v0.2.2)"
type: Overview
version: v0.2.2
status: draft
category: 07_위험관리_ISO14971
purpose: "위험관리 — ISO 14971:2019 (v0.2.2) 관련 문서"
applicable: [EU MDR 2017/745, EU MDR GSPR, FDA QMSR, IEC60601-1, IEC62304, IEC62366-1, IEC81001-5-1, ISO13485:2016, ISO14971:2019, MFDS]
forms: [F-RM-001]
related-issues: [48]
owner: 설계개발 책임자
last-review: 2026-07-10
review-due: 2027-05-01
---

# 위험관리 — ISO 14971:2019 (v0.2.2)

> v0.2 — 2026-05-02: 위험 평가 매트릭스·양식 추가, X-ray 위해요인 목록, 절차 흐름도, 교차참조 보강
> v0.2.1 — 2026-07-10: **audit #948 자매재발 정정** — 표준 목록 'FDA Premarket Cybersecurity Guidance (2023)'→2026-02 Final(Docket FDA-2021-D-1158) 정정(동일 오류클래스 일괄교정)
> v0.2.2 — 2026-07-19: **audit #982 정정** — §1 "IEC 81001-5-1:2021 §5 (보안 위험관리)"→"§4.2·Clause 7 (보안 위험관리 프로세스; Clause 5는 SW개발 프로세스 전반, 보안위험관리 전담조항 아님)" (Tier1: ANSI 무료 미리보기 IEC 81001-5-1:2021 공식 목차)

## 1. 표준 상태
- 현행판: ISO 14971:2019 (3판)
- 유럽 조화판: BS EN ISO 14971:2019+A11:2021 (EU MDR/IVDR과 조화, Annex ZA/ZB)
- 지침: ISO/TR 24971:2020 (적용 가이던스)
- 소프트웨어: IEC 62304:2006+A1:2015 (SW 위험 등급 연계)
- 사이버보안: IEC 81001-5-1:2021 §4.2·Clause 7 (보안 위험관리 프로세스; Clause 5는 SW개발 프로세스 전반)

## 2. 위험관리 프로세스 흐름

```
┌──────────────────────────────────────────────────────────┐
│              위험관리 프로세스 (ISO 14971)                  │
├──────────────────────────────────────────────────────────┤
│                                                          │
│  [1] 위험관리 계획 수립 (Clause 4.4)                      │
│       ├─ 적용 범위·제품 정의                               │
│       ├─ 역할·책임 (R&D, QA, RA, PMS)                    │
│       ├─ 위험 수용 기준 정의                               │
│       └─ 검증·검토 활동 계획                               │
│              │                                           │
│              ▼                                           │
│  [2] 위험 분석 (Clause 5)                                │
│       ├─ 의도된 용도·합리적 예견 오용 기술                   │
│       ├─ 안전 관련 특성 식별 (TR 24971 Annex A)            │
│       ├─ 위해요인 식별 (Hazard → Situation → Harm)        │
│       └─ 위험 추정 (심각성 S × 발생가능성 P)                │
│              │                                           │
│              ▼                                           │
│  [3] 위험 평가 (Clause 6)                                │
│       ├─ 위험 매트릭스 적용 (§3 참조)                      │
│       └─ 수용 가능/ALARP/수용 불가 판정                     │
│              │                                           │
│       ┌──────┴──────┐                                    │
│       ▼             ▼                                    │
│   수용 가능      수용 불가/ALARP                           │
│       │             │                                    │
│       │             ▼                                    │
│       │   [4] 위험 통제 (Clause 7)                        │
│       │       ├─ ① 본질안전 설계                          │
│       │       ├─ ② 보호수단 (인터록, 차폐 등)              │
│       │       ├─ ③ 안전 정보 제공                         │
│       │       └─ 통제 조치 검증                            │
│       │             │                                    │
│       │             ▼                                    │
│       │   [5] 잔여위험 평가 (Clause 8)                    │
│       │       ├─ 개별 잔여위험 수용성                       │
│       │       └─ 전체 잔여위험 편익-위험 분석               │
│       │             │                                    │
│       └──────┬──────┘                                    │
│              ▼                                           │
│  [6] 위험관리 보고서 (Clause 9)                           │
│       └─ 위험관리 계획 준수 확인, RMF 완결                  │
│              │                                           │
│              ▼                                           │
│  [7] 생산·시판후 정보 (Clause 10)                         │
│       ├─ PMS 데이터 → 위험 재평가                          │
│       ├─ 신규 위해요인 → 위험분석 갱신                      │
│       └─ CAPA/FSCA 환류                                  │
│                                                          │
└──────────────────────────────────────────────────────────┘
```

## 3. 위험 평가 매트릭스

### 3.1 심각성(Severity) 등급

| 등급 | 명칭 | 정의 | X-ray 시스템 예시 |
|------|------|------|------------------|
| S1 | 무시 가능(Negligible) | 불편 또는 일시적 불쾌, 의학적 처치 불필요 | 영상 지연으로 재촬영 필요 |
| S2 | 경미(Minor) | 일시적 손상, 외래 처치로 회복 | 경미한 과노출 (규정 한도 내) |
| S3 | 중대(Serious) | 입원 또는 장기 치료 필요 | 단일 촬영 과노출 (규정 한도 초과) |
| S4 | 위독(Critical) | 영구 장해 또는 생명 위협 | 반복적 과노출, 차폐 실패 |
| S5 | 치명(Catastrophic) | 사망 | 고전압 감전, 극심한 방사선 피폭 |

### 3.2 발생가능성(Probability) 등급

| 등급 | 명칭 | 정의 | 정량 기준 (참고) |
|------|------|------|-----------------|
| P1 | 극희박(Improbable) | 사실상 발생 불가 | < 10⁻⁶ /사용 |
| P2 | 희박(Remote) | 매우 낮은 가능성, 예외적 | 10⁻⁶ ~ 10⁻⁴ |
| P3 | 가끔(Occasional) | 발생 가능하나 빈번하지 않음 | 10⁻⁴ ~ 10⁻² |
| P4 | 빈번(Probable) | 여러 번 발생할 수 있음 | 10⁻² ~ 10⁻¹ |
| P5 | 빈발(Frequent) | 반복적으로 발생 예상 | > 10⁻¹ |

### 3.3 위험 매트릭스 (5×5)

|  | **S1** | **S2** | **S3** | **S4** | **S5** |
|------|--------|--------|--------|--------|--------|
| **P5** | M | H | H | U | U |
| **P4** | L | M | H | U | U |
| **P3** | L | M | H | H | U |
| **P2** | L | L | M | H | H |
| **P1** | L | L | L | M | H |

- **U (Unacceptable)**: 수용 불가 — 반드시 위험 저감 조치 후 재평가
- **H (High — ALARP)**: 편익-위험 분석 후 ALARP 달성 시 조건부 수용
- **M (Medium — ALARP)**: 위험 저감 검토, ALARP 입증 문서화
- **L (Low)**: 수용 가능 — 잔여위험으로 기록, 모니터링

### 3.4 수용 기준 적용 원칙
1. U 등급은 어떠한 경우에도 출시 불가 — 위험 통제 후 H 이하로 낮출 것
2. H 등급은 편익이 잔여위험을 명백히 초과한다는 근거 문서화 필수
3. 위험 통제 후에도 잔여위험의 합계(overall residual risk)에 대해 별도 편익-위험 평가 실시
4. 모든 판정 근거는 위험관리 파일(RMF)에 기록

## 4. X-ray 시스템 주요 위해요인 목록

### 4.1 방사선 관련 위해요인

| ID | 위해요인 | 위험상황 | 잠재적 위해 | 초기 위험 | 통제 수단 |
|----|----------|----------|------------|-----------|-----------|
| RAD-01 | 과도한 방사선 출력 | kVp/mAs 설정 오류·SW 오동작 | 환자 과피폭 | S4/P3=H | AEC, SW 리미터, 인터록, ALARA 표시 |
| RAD-02 | 누설 방사선 | 튜브 하우징 차폐 불량 | 작업자·환자 피폭 | S4/P2=H | 차폐 검증(출하시험), 정기점검 |
| RAD-03 | 콜리메이션 부정확 | 조사야 > 영상 수상야 | 불필요 부위 피폭 | S3/P3=H | 콜리메이션 교정, 자동 콜리메이션 |
| RAD-04 | AEC 오동작 | 피사체 두께 오판 | 과노출 또는 저노출(재촬영) | S3/P3=H | AEC 교정, 이중화 감지, SW 모니터링 |
| RAD-05 | DAP 표시 부정확 | DAP meter 교정 이탈 | 선량 관리 실패 | S3/P2=M | DAP 교정(출하/연1회), PMS 모니터링 |

### 4.2 전기·기계 위해요인

| ID | 위해요인 | 위험상황 | 잠재적 위해 | 초기 위험 | 통제 수단 |
|----|----------|----------|------------|-----------|-----------|
| EM-01 | 고전압 감전 | 튜브 커버 개방 상태에서 동작 | 감전 사망 | S5/P2=H | 인터록, 경고표지, 설계 격리 |
| EM-02 | 기계적 충돌 | 암/테이블 이동 시 환자·작업자 충돌 | 골절, 타박 | S3/P3=H | 모션 리미터, 비상정지, 충돌감지센서 |
| EM-03 | 장비 전도 | 이동형 장비 불안정 | 압사, 골절 | S4/P2=H | 무게중심 설계, 브레이크, 경고 |

### 4.3 소프트웨어·사이버보안 위해요인

| ID | 위해요인 | 위험상황 | 잠재적 위해 | 초기 위험 | 통제 수단 |
|----|----------|----------|------------|-----------|-----------|
| SW-01 | 영상 처리 알고리즘 오류 | 아티팩트·반전·누락 | 오진, 치료 지연 | S4/P2=H | V&V, 임상 평가, 릴리스 기준 |
| SW-02 | 환자 데이터 불일치 | ID 매칭 오류 | 오환자 진단 | S4/P3=H | DICOM Worklist 검증, Barcode |
| SW-03 | 사이버 공격 | 랜섬웨어, 데이터 유출 | 진단 불가, 개인정보 노출 | S4/P3=H | 네트워크 분리, 암호화, 접근통제 |
| SW-04 | AI 모델 드리프트 | 성능 저하 감지 지연 | 오진 증가 | S3/P3=H | SOP-AIGOV-001 모니터링, 임계치 경보 |

### 4.4 사용성(Use Error) 위해요인

| ID | 위해요인 | 위험상황 | 잠재적 위해 | 초기 위험 | 통제 수단 |
|----|----------|----------|------------|-----------|-----------|
| UE-01 | 촬영 조건 잘못 선택 | 소아에 성인 프로토콜 적용 | 과피폭 | S3/P3=H | UI 안내, 연령별 프리셋, 경고 |
| UE-02 | 비상정지 미인지 | 비상정지 버튼 위치·표시 불명확 | 물리적 상해 지속 | S3/P3=H | IEC 60601-1 §9.2.6 준수, 색상·위치 표준화 |

## 5. 위험관리 파일(RMF) 구성

| 구성 문서 | 내용 | 담당 |
|-----------|------|------|
| 위험관리 계획서 | 범위, 역할, 수용기준, 활동 계획 | RA/QA |
| 위해요인 분석표 (F-RM-001) | 위해요인·위험상황·위해·위험추정·통제·잔여위험 | R&D + QA |
| 위험 통제 검증 기록 | 통제 조치 유효성 검증 결과 | R&D/V&V |
| FMEA / FTA | 고장모드영향분석 / 결함수분석 (필요 시) | R&D |
| 편익-위험 분석서 | H/U 등급 잔여위험에 대한 편익 입증 | RA |
| 위험관리 보고서 | 최종 종합 평가, 적합성 판정 | QA |
| 시판후 위험 추적 로그 | PMS 데이터 기반 위험 재평가 기록 | PMS |

## 6. 양식: F-RM-001 위해요인 분석표

| No. | 위해요인 | 위험상황 | 잠재적 위해 | 심각성 (S) | 발생가능성 (P) | 초기 위험등급 | 통제 수단 (유형) | 검증 방법 | 잔여 S | 잔여 P | 잔여 위험등급 | 상태 |
|-----|----------|----------|------------|------------|---------------|-------------|-----------------|-----------|--------|--------|-------------|------|
| | | | | S1~S5 | P1~P5 | U/H/M/L | ①설계 ②보호 ③정보 | | S1~S5 | P1~P5 | U/H/M/L | Open/Closed |

**작성 지침:**
- 위해요인 ID는 카테고리 접두사 사용 (RAD-, EM-, SW-, UE-, BIO- 등)
- 통제 수단은 우선순위(①→②→③) 순으로 기술하고, 복수 조합 가능
- 검증 방법: 시험 번호(V&V), 검사 프로토콜 ID, 또는 분석 참조
- 잔여위험이 H 이상이면 편익-위험 분석 필수 (별도 행에 근거 기술)

## 7. QMS 및 규제와의 연결

| 규제/표준 | 위험관리 요구 | 본 프로세스 연계 |
|-----------|-------------|-----------------|
| FDA QMSR | ISO 13485 전반에 위험기반 접근 명시 | §2 전 프로세스 |
| EU MDR Annex I (GSPR) | 위험관리를 통해 안전·성능 입증 | §3~§4 위해요인 분석 → GSPR 매핑 |
| MFDS GMP 별표2 | 7.1, 7.3.3 등 위험기반 접근 | §2 위험분석 → 설계·공정 연계 |
| IEC 62304 | SW 안전등급(A/B/C) 결정에 위험관리 입력 | §4.3 SW 위해요인 → SW 등급 결정 |
| IEC 62366-1 | 사용오류 위험분석 | §4.4 Use Error → 사용적합성 평가 연계 |
| IEC 81001-5-1 | 사이버보안 위험관리 | §4.3 SW-03 등 보안 위해요인 |

## 8. 실무 체크포인트
- 위험 수용 기준은 조직 정책으로 사전 정의하고 경영진 승인을 받을 것
- 사용성 평가(IEC 62366-1)와 위험분석을 동시에 수행하여 Use Error 누락 방지
- SW 포함 기기의 경우 IEC 62304 위험등급 결정과 연동
- 사이버보안: FDA Premarket Cybersecurity Guidance, IEC 81001-5-1 연계
- 위험관리는 "한 번에 끝나는" 활동이 아니라 제품 수명주기 전체에 걸친 지속적 활동

## 9. 관련 문서

| 문서 | 연계 내용 |
|------|-----------|
| 07_위험관리/ISO14971_프로세스_상세.md | 프로세스 단계별 상세 산출물·판정기준 |
| 03_설계/SOP-AIGOV-001 | AI 위해 분류표, 드리프트 위험관리 |
| 03_설계/IEC_81001-5-1_FDA_Cybersecurity_SW보안.md | 사이버보안 위험관리 상세 |
| 05_검사/X-ray_장비_안전성능_표준_매핑.md | 안전·성능 시험 항목 ↔ 위해요인 연계 |
| 08_PMS/PMS_개요.md §6 | 사이버·AI 부작용 시판후 위험 재평가 |
| 02_QMS/IEC_62366-1_사용적합성_엔지니어링_계획서_v0.1.md | 사용오류 위험분석 연계 |
| 04_제조/공정_밸리데이션.md | 특수공정 위험평가 연계 |
| 01_법규/04_유럽_MDR/GSPR_정합표준_매핑표.md | GSPR 충족 증빙 연계 |

## 출처
- ISO 14971:2019
- ISO/TR 24971:2020
- BS EN ISO 14971:2019+A11:2021
- IEC 62304:2006+A1:2015
- IEC 81001-5-1:2021
- FDA Final Guidance "Cybersecurity in Medical Devices" (February 2026, Docket FDA-2021-D-1158)
- 확인일: 2026-05-02
