---
doc-id: LOG-2026-04-30_SOP-CC-001_IEC60601
title: 교차검증 보고서 — 2026-04-30
type: Report
category: 12_교차검증_보고서
purpose: 교차검증 보고서 — 2026-04-30 관련 문서
last-review: 2026-04-30
---

# 교차검증 보고서 — 2026-04-30

## 검증 대상
1. `02_품질경영시스템_QMS/SOP-CC-001_변경통제_절차.md` (신규)
2. `05_검사_시험_밸리데이션/IEC60601-2-54_형식시험_체크리스트.md` (신규)
3. `05_검사_시험_밸리데이션/X-ray_장비_안전성능_표준_매핑.md` §8.7 (보강)

## 검증 기준
- ISO 13485:2016 요구사항 정합성
- IEC 60601-2-54:2022 조항 커버리지
- 기존 프로젝트 문서 간 상호 참조 정합성
- 규제 요구(MFDS, FDA QMSR, EU MDR) 반영 완전성

## 검증 결과

### A. SOP-CC-001 변경통제 절차 정합성 (15건)

| No. | 검증 항목 | 결과 | 비고 |
|-----|----------|------|------|
| 1 | ISO 13485 §7.3.9 설계변경 요구 반영 | ● 정합 | 분류·평가·승인·기록 전 주기 커버 |
| 2 | FDA QMSR (2026-02 시행) ISO 13485 참조편입 정합 | ● 정합 | §2에 QMSR 명시 |
| 3 | EU MDR Art. 10(9) 변경통제 요구 반영 | ● 정합 | §5.2(5) 규제통지 PCCP 포함 |
| 4 | IEC 62304 §7 SW 문제해결 연계 | ● 정합 | §5.2(4) 명시 |
| 5 | IEC 81001-5-1 §8 보안 유지관리 연계 | ● 정합 | §5.2(4) 명시 |
| 6 | 방사선 재교정 트리거 vs 04_공정밸리데이션 §7.5 | ● 정합 | 10건 트리거 동일, SOP-CC-001 §4.2에 통합 |
| 7 | SBOM 갱신 트리거 vs SOP-SBOM-001 | ● 정합 | §5.2(4) 교차참조 |
| 8 | UDI DI 재발급 판정 vs SOP-UDI-001 | ● 정합 | §5.2(5) 교차참조 |
| 9 | ISO 14971 위험평가 재수행 기준 반영 | ● 정합 | §5.2(2) 5축 평가 중 RMF축 |
| 10 | AI 모델 변경 시 SOP-AIGOV-001 연계 | ● 정합 | §5.2(4) 명시 |
| 11 | 긴급 변경 절차 유무 | ● 정합 | §7 Emergency Change 포함 |
| 12 | 기록 보존 기간 (제품수명+2년) | ● 정합 | ISO 13485 §4.2.5 준용 |
| 13 | CCB 구성에 방사선안전관리자 포함 | ● 정합 | §5.2(3) 조건부 필수 참석 |
| 14 | 04_공정밸리데이션 §5 재밸리데이션 트리거와 정합 | ● 정합 | SOP-CC-001 Major 변경 시 재밸리데이션 연동 |
| 15 | SOP-CC-001 ↔ 이슈 #012 체크리스트 대응 | ◐ 부분 | 기록양식(F-CC-001~005) 설계만 — 실제 템플릿 미작성 |

### B. IEC 60601-2-54 형식시험 체크리스트 정합성 (12건)

| No. | 검증 항목 | 결과 | 비고 |
|-----|----------|------|------|
| 16 | IEC 60601-2-54:2022 주요 조항 커버리지 | ● 정합 | §201, §203 핵심 시험항목 53건 |
| 17 | IEC 60601-1-3 방사선 방호 항목 반영 | ● 정합 | §3.2 누설선량, HVL, 조사야 |
| 18 | IEC 62220-1-1 Detector 성능 항목 반영 | ● 정합 | §3.5 MTF, NPS, DQE, 균일성, 잔상 |
| 19 | EMC (IEC 60601-1-2) 항목 반영 | ● 정합 | §3.6 7개 시험항목 |
| 20 | 사이버보안 (IEC 81001-5-1) 항목 반영 | ● 정합 | §3.7 5개 항목 |
| 21 | 투시모드 QC 항목 vs AAPM TG-272 권고 | ● 정합 | 선량률, ABC, 해상도, DAP, 경보, LIH 포함 |
| 22 | 투시 선량률 기준 vs IEC 60601-2-54 §203.8.101 | ● 정합 | Normal ≤88, High ≤176 mGy/min |
| 23 | 05_기존 문서 §8 영상품질 QC와 중복/충돌 여부 | ● 정합 | 촬영=기존§8, 투시=신규§4로 명확 분리 |
| 24 | 투시 PMS 환류 코드 vs 기존 IQ 코드 체계 | ● 정합 | FL-001~004 별도 코드 체계, 충돌 없음 |
| 25 | 출하시험 항목 vs 04_공정밸리데이션 §7.2 교정항목 | ◐ 부분 | 투시 출하시험 항목이 04_공정밸리데이션에 미반영 |
| 26 | IECEE TRF 60601-2-54I:2023 대응 여부 | ● 정합 | §2에 TRF 참조 명시 |
| 27 | 규칙 제1122호 투시장비 검사항목 대응 | ● 정합 | §4.2 적용 규격에 규칙 포함 |

## 정합성 요약

| 판정 | 건수 |
|------|------|
| ● 정합 | 25건 |
| ◐ 부분 정합 | 2건 |
| ○ 미반영 | 0건 |

## 잔여 갭 및 후속 조치

| 갭 ID | 내용 | 후속 조치 | 우선순위 |
|-------|------|----------|---------|
| G-30-01 | SOP-CC-001 기록양식(F-CC-001~005) 실제 템플릿 미작성 | 양식 템플릿 별도 작성 필요 | Medium |
| G-30-02 | 04_공정밸리데이션에 투시 출하시험 항목 미반영 | §7.2 테이블에 투시 항목 추가 필요 | Medium |

## 확인일
2026-04-30
