---
doc-id: XVAL-2026-05-22
title: 교차검증 — Tier 1 QMS 잔여 5건 v0.2 보강 정합성 검증
type: CrossValidation
category: 12_교차검증_보고서
purpose: 2026-05-22 보강된 Tier 1 QMS 문서 5건의 상호 정합성 및 품질 검증
last-review: 2026-05-22
---

# 교차검증 보고서 — 2026-05-22

## 검증 대상
| # | 문서 | 버전 변경 |
|---|------|----------|
| 1 | F-CC-001 변경통제 기록양식 | v0.1 → v0.2 |
| 2 | QMS_구축_핵심요소 | v0.1 → v0.2 |
| 3 | 디지털의료기기_GMP_적합판정_신청_패키지 | v0.1 → v0.2 |
| 4 | IEC_62366-1_사용적합성_엔지니어링_계획서 | v0.1 → v0.2 |
| 5 | 디지털의료제품법_요구사항_매트릭스 | v0.1 → v0.2 |

## 정합성 검증 결과

### 1. 상호참조 일관성
- F-CC-001 ↔ SOP-CC-001: 양식 번호(F-CC-001~005) 일치, 5축 영향평가 구조 동일 ✅
- QMS_구축_핵심요소 → SOP 20종 목록 ↔ GMP 패키지 제출서류 20종: 매핑 일관 ✅
- IEC_62366-1 계획서 → CT-07(AI 결과 수용/거부) ↔ SOP-AIGOV-001 §7/§9 연계 명시 ✅
- 디지털의료제품법 매트릭스 DR-06 → IEC_62366-1 계획서 참조 일치 ✅
- GMP 패키지 서류 #13(사용적합성) → IEC_62366-1 계획서 연계 일치 ✅

### 2. 용어·기준 일관성
- 방사선 재교정 트리거 10종: F-CC-002(양식) ↔ SOP-CC-001(본문) 내용 일치 ✅
- Critical Task 합격기준: IEC_62366-1 §6.4 내 정의 ↔ 자체 완결 ✅
- GMP 유형 분류 8종: GMP 패키지 §4 ↔ 매트릭스 DR-01 참조 일치 ✅

### 3. frontmatter 검증
- 5건 모두 version: v0.2 ✅
- 5건 모두 last-review: 2026-05-22 ✅
- 5건 모두 review-due: 2027-05-22 ✅
- related-docs 필드 충실히 기재 ✅
- related-issues 유지 ✅

### 4. 5가지 체크리스트 충족 검증

| 문서 | 절차흐름 | 양식/서식 | X-ray맥락 | 상호참조 | frontmatter |
|------|---------|----------|----------|---------|------------|
| F-CC-001 | ✅ 6단계 흐름도 | ✅ 5종 양식 본문 | ✅ 방사선 트리거 10종, 긴급분류 기준 | ✅ 7개 SOP 연계 | ✅ |
| QMS_구축_핵심요소 | ✅ 프로세스맵+4단계 구축 | ✅ 체크리스트 18항목 | ✅ X-ray 규제 매핑, KPI | ✅ 10개 SOP 연계 | ✅ |
| GMP_적합판정 | ✅ 6단계 신청 절차 | ✅ F-GMP-001 체크리스트 | ✅ 유형3+6→8, 현장심사 포인트 | ✅ 9개 문서 연계 | ✅ |
| IEC_62366-1 | ✅ §5.1~5.9 단계별 | ✅ F-UE-001/002 양식 | ✅ CT 8종, Foot Switch, 선량 | ✅ 7개 문서 연계 | ✅ |
| 매트릭스 | ✅ 5단계 갭분석 절차 | ✅ F-GAP-001 양식 | ✅ X-ray 특화 갭 분석 섹션 | ✅ 13개 문서 연계 | ✅ |

### 5. 발견 사항
- DR-05 Status가 v0.1에서 ○(미확보)였으나 AI_구성요소_단위_성능평가 문서가 존재하므로 v0.2에서 ◐(부분확보)로 상향 조정 — 합리적 판단으로 확인
- IEC_62366-1 문서의 doc-id가 파일명과 동일하게 `_v0.1` 접미사를 포함하고 있음 — 향후 파일명 변경 검토 필요 (현재는 파일명 변경 금지 규칙에 따라 유지)

## 결론
5건 모두 v0.2 보강 체크리스트 5항목을 충족하며, 문서 간 상호참조 및 용어 일관성이 확보됨.
